<!doctype html><html lang="en"><head><meta charset="utf-8"/><meta name="viewport" content="width=device-width, initial-scale=1"/><title>Power Quality · PVSource</title><meta name="description" content="PVSource — a one-stop solar reference: fundamentals, components, calculations, codes, permitting, tools, and residential & commercial incentives."/><script>(function(){try{var t=localStorage.getItem("pv-theme");document.documentElement.setAttribute("data-theme",t==="dark"?"dark":"light");}catch(e){document.documentElement.setAttribute("data-theme","light");}})();</script><link rel="stylesheet" href="assets/styles.css"/></head><body data-doc="grid" data-section="Grid &amp; Interconnection" data-base=""><div id="progress"></div><div class="topbar"><div class="burger" aria-label="Menu"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M3 6h18M3 12h18M3 18h18"/></svg></div><div class="tb-brand"><svg width="22" height="22" viewBox="0 0 40 40" fill="none"><g class="ray" stroke="#C08A3E" stroke-width="2" stroke-linecap="round"><line x1="20" y1="2.5" x2="20" y2="8"/><line x1="20" y1="32" x2="20" y2="37.5"/><line x1="2.5" y1="20" x2="8" y2="20"/><line x1="32" y1="20" x2="37.5" y2="20"/><line x1="7.8" y1="7.8" x2="11.7" y2="11.7"/><line x1="28.3" y1="28.3" x2="32.2" y2="32.2"/><line x1="32.2" y1="7.8" x2="28.3" y2="11.7"/><line x1="11.7" y1="28.3" x2="7.8" y2="32.2"/></g><circle cx="20" cy="20" r="8.5" fill="#E6C079"/><circle cx="20" cy="20" r="8.5" fill="none" stroke="#C08A3E" stroke-width="1.5"/></svg>PVSource</div><button class="tb-theme" data-theme-toggle type="button" aria-label="Toggle dark mode"><span class="moon"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><path d="M21 12.8A9 9 0 1 1 11.2 3 7 7 0 0 0 21 12.8Z"/></svg></span><span class="suni"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M2 12h2M20 12h2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M19.1 4.9l-1.4 1.4M6.3 17.7l-1.4 1.4"/></svg></span></button><div class="tb-search" data-search><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg></div></div><div class="scrim-nav"></div><aside class="sidebar"><div class="brand"><div class="brand-mark"><div class="sun"><svg viewBox="0 0 40 40" fill="none"><g class="ray" stroke="#C08A3E" stroke-width="2" stroke-linecap="round"><line x1="20" y1="2.5" x2="20" y2="8"/><line x1="20" y1="32" x2="20" y2="37.5"/><line x1="2.5" y1="20" x2="8" y2="20"/><line x1="32" y1="20" x2="37.5" y2="20"/><line x1="7.8" y1="7.8" x2="11.7" y2="11.7"/><line x1="28.3" y1="28.3" x2="32.2" y2="32.2"/><line x1="32.2" y1="7.8" x2="28.3" y2="11.7"/><line x1="11.7" y1="28.3" x2="7.8" y2="32.2"/></g><circle cx="20" cy="20" r="8.5" fill="#E6C079"/><circle cx="20" cy="20" r="8.5" fill="none" stroke="#C08A3E" stroke-width="1.5"/></svg></div><div><div class="brand-name">PVSource</div><div class="brand-sub">Solar Reference</div></div></div></div><div class="search-trigger" data-search><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg><span>Search the docs…</span><span class="kbd">⌘K</span></div><nav class="nav"><a class="nav-link" href="index.html"><span class="ix">◆</span>Overview</a>
<a class="nav-link" href="bookmarks.html"><span class="ix">◆</span>Bookmarks</a>
<a class="nav-link" href="calculators.html"><span class="ix">◆</span>Interactive Calculators</a>
<a class="nav-link" href="state-solar-map.html"><span class="ix">◆</span>U.S. State Solar Map</a>
<a class="nav-link" href="compare.html"><span class="ix">◆</span>Compare States</a>
<a class="nav-link" href="resources.html"><span class="ix">◆</span>Resources</a>
<a class="nav-link" href="downloads.html"><span class="ix">◆</span>Downloads</a>
<a class="nav-link" href="engineering-glossary.html"><span class="ix">◆</span>Glossary</a>
<div class="nav-group" data-group="Fundamentals"><button class="nav-group-toggle" type="button"><span>Fundamentals</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="how-solar-works.html"><span class="ix">01</span>How Solar Works</a><a class="nav-link" href="fundamentals-circuits-primer.html"><span class="ix">02</span>Electricity &amp; Circuits Primer</a><a class="nav-link" href="fundamentals-metrics-primer.html"><span class="ix">03</span>Power, Energy &amp; Key Metrics</a><a class="nav-link" href="fundamentals-solar-resource.html"><span class="ix">04</span>The Solar Resource &amp; Geometry</a><a class="nav-link" href="fundamentals-pv-modules.html"><span class="ix">05</span>PV Modules Deep-Dive</a><a class="nav-link" href="fundamentals-shading-mismatch.html"><span class="ix">06</span>Shading, Mismatch &amp; Bypass Diodes</a><a class="nav-link" href="system-components.html"><span class="ix">07</span>System Components</a><a class="nav-link" href="fundamentals-inverters.html"><span class="ix">08</span>Inverters Deep-Dive</a><a class="nav-link" href="fundamentals-wiring-connectors.html"><span class="ix">09</span>Wiring &amp; Connectors</a><a class="nav-link" href="battery-storage.html"><span class="ix">10</span>Battery Storage</a><a class="nav-link" href="fundamentals-grid.html"><span class="ix">11</span>How the Grid Works</a><a class="nav-link" href="calculations-formulas.html"><span class="ix">12</span>Calculations &amp; Formulas</a><a class="nav-link" href="tools-software.html"><span class="ix">13</span>Tools &amp; Software</a><a class="nav-link" href="fundamentals-standards-bodies.html"><span class="ix">14</span>Standards &amp; Certification Bodies</a><a class="nav-link" href="fundamentals-myths.html"><span class="ix">15</span>Solar Myths &amp; Misconceptions</a></div></div>
<div class="nav-group" data-group="Codes &amp; Standards"><button class="nav-group-toggle" type="button"><span>Codes &amp; Standards</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="codes-standards-overview.html"><span class="ix">16</span>Codes &amp; Standards Overview</a><a class="nav-link" href="code-ifc.html"><span class="ix">17</span>IFC — Fire Code</a><a class="nav-link" href="code-ibc.html"><span class="ix">18</span>IBC — Building Code</a><a class="nav-link" href="code-irc.html"><span class="ix">19</span>IRC — Residential Code</a><a class="nav-link" href="code-nec.html"><span class="ix">20</span>NEC — Electrical Code</a><a class="nav-link" href="code-cfc.html"><span class="ix">21</span>CFC — California Fire</a><a class="nav-link" href="code-cbc.html"><span class="ix">22</span>CBC — California Building</a><a class="nav-link" href="code-crc.html"><span class="ix">23</span>CRC — California Residential</a><a class="nav-link" href="code-cec.html"><span class="ix">24</span>CEC — California Electrical</a><a class="nav-link" href="code-iecc.html"><span class="ix">25</span>IECC — Energy Code</a><a class="nav-link" href="code-nfpa.html"><span class="ix">26</span>NFPA Standards</a><a class="nav-link" href="code-ul-ieee.html"><span class="ix">27</span>UL &amp; IEEE Standards</a></div></div>
<div class="nav-group" data-group="Grid &amp; Interconnection"><button class="nav-group-toggle" type="button"><span>Grid &amp; Interconnection</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="grid-overview.html"><span class="ix">28</span>Grid &amp; Interconnection Overview</a><a class="nav-link" href="grid-distribution.html"><span class="ix">29</span>Distribution Interconnection</a><a class="nav-link" href="grid-ieee1547.html"><span class="ix">30</span>IEEE 1547 &amp; Smart Inverters</a><a class="nav-link" href="grid-net-metering.html"><span class="ix">31</span>Net Metering &amp; Rate Structures</a><a class="nav-link" href="grid-studies-queues.html"><span class="ix">32</span>Interconnection Studies &amp; Queues</a><a class="nav-link" href="grid-protection.html"><span class="ix">33</span>Anti-Islanding &amp; Protection</a><a class="nav-link" href="grid-three-phase.html"><span class="ix">34</span>Three-Phase &amp; Service Connections</a><a class="nav-link" href="grid-services-vpp.html"><span class="ix">35</span>Grid Services, VPPs &amp; DR</a><a class="nav-link active" href="grid-power-quality.html"><span class="ix">36</span>Power Quality</a><a class="nav-link" href="grid-storage-interconnection.html"><span class="ix">37</span>Energy-Storage Interconnection</a><a class="nav-link" href="grid-microgrids.html"><span class="ix">38</span>Microgrids &amp; Islanding</a><a class="nav-link" href="grid-rate-design.html"><span class="ix">39</span>Utility Rate Design &amp; Tariffs</a><a class="nav-link" href="grid-ev-grid.html"><span class="ix">40</span>EVs &amp; the Grid</a><a class="nav-link" href="grid-resilience.html"><span class="ix">41</span>Grid Resilience &amp; Reliability</a></div></div>
<div class="nav-group" data-group="Energy Storage &amp; Batteries"><button class="nav-group-toggle" type="button"><span>Energy Storage &amp; Batteries</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="stor-overview.html"><span class="ix">42</span>Storage Overview</a><a class="nav-link" href="stor-chemistries.html"><span class="ix">43</span>Battery Chemistries</a><a class="nav-link" href="stor-bms.html"><span class="ix">44</span>BMS &amp; Controls</a><a class="nav-link" href="stor-coupling.html"><span class="ix">45</span>AC vs DC Coupling</a><a class="nav-link" href="stor-sizing.html"><span class="ix">46</span>Storage Sizing</a><a class="nav-link" href="stor-safety.html"><span class="ix">47</span>Storage Safety &amp; Codes</a><a class="nav-link" href="stor-grid-scale.html"><span class="ix">48</span>Grid-Scale Storage</a><a class="nav-link" href="stor-ldes.html"><span class="ix">49</span>Long-Duration Storage</a><a class="nav-link" href="stor-economics.html"><span class="ix">50</span>Storage Economics</a></div></div>
<div class="nav-group" data-group="Build It Yourself"><button class="nav-group-toggle" type="button"><span>Build It Yourself</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="diy-overview.html"><span class="ix">51</span>Building Your Own System</a><a class="nav-link" href="diy-residential-roof.html"><span class="ix">52</span>DIY Residential Rooftop</a><a class="nav-link" href="diy-ground-mount.html"><span class="ix">53</span>DIY Ground &amp; Pole Mount</a><a class="nav-link" href="diy-rv-van.html"><span class="ix">54</span>RV, Van &amp; Mobile Solar</a><a class="nav-link" href="diy-tiny-home.html"><span class="ix">55</span>Tiny Home &amp; Off-Grid Cabin</a><a class="nav-link" href="diy-off-grid-whole-home.html"><span class="ix">56</span>Off-Grid Whole-Home</a><a class="nav-link" href="diy-marine-boat.html"><span class="ix">57</span>Marine &amp; Boat Solar</a><a class="nav-link" href="diy-portable-emergency.html"><span class="ix">58</span>Portable &amp; Emergency Power</a><a class="nav-link" href="diy-electrical-calcs.html"><span class="ix">59</span>DIY Electrical Calculations</a><a class="nav-link" href="diy-structural-calcs.html"><span class="ix">60</span>DIY Structural Calculations</a><a class="nav-link" href="diy-battery-builds.html"><span class="ix">61</span>DIY Battery Builds</a><a class="nav-link" href="diy-tools-testing.html"><span class="ix">62</span>Tools, Testing &amp; Commissioning</a><a class="nav-link" href="diy-permitting-inspection.html"><span class="ix">63</span>Permitting &amp; Inspection</a><a class="nav-link" href="diy-water-pumping.html"><span class="ix">64</span>Solar Water Pumping &amp; Wells</a><a class="nav-link" href="diy-monitoring-smarthome.html"><span class="ix">65</span>Monitoring &amp; Smart-Home</a><a class="nav-link" href="diy-grounding-surge.html"><span class="ix">66</span>Grounding, Bonding &amp; Surge</a><a class="nav-link" href="diy-ev-charging.html"><span class="ix">67</span>DIY EV Charging from Solar</a><a class="nav-link" href="diy-sourcing.html"><span class="ix">68</span>Sourcing Materials &amp; Kits</a></div></div>
<div class="nav-group" data-group="Residential"><button class="nav-group-toggle" type="button"><span>Residential</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="residential-design.html"><span class="ix">69</span>Residential Design</a><a class="nav-link" href="residential-anatomy.html"><span class="ix">70</span>Anatomy of a Residential System</a><a class="nav-link" href="residential-sizing.html"><span class="ix">71</span>Residential Sizing</a><a class="nav-link" href="residential-battery-backup.html"><span class="ix">72</span>Battery &amp; Whole-Home Backup</a><a class="nav-link" href="residential-ev-charging.html"><span class="ix">73</span>EV Charging + Solar</a><a class="nav-link" href="residential-codes.html"><span class="ix">74</span>Residential Codes &amp; Fire</a><a class="nav-link" href="residential-permitting.html"><span class="ix">75</span>Residential Permitting</a><a class="nav-link" href="residential-monitoring.html"><span class="ix">76</span>Monitoring &amp; Troubleshooting</a><a class="nav-link" href="residential-reroofing.html"><span class="ix">77</span>Re-Roofing &amp; Solar</a><a class="nav-link" href="residential-community-solar.html"><span class="ix">78</span>Community Solar for Households</a><a class="nav-link" href="residential-bill-rates.html"><span class="ix">79</span>Reading Your Electric Bill</a><a class="nav-link" href="residential-financing.html"><span class="ix">80</span>Homeowner Financing 101</a><a class="nav-link" href="residential-insurance-warranties.html"><span class="ix">81</span>Insurance, Warranties &amp; Protection</a><a class="nav-link" href="residential-selling-home.html"><span class="ix">82</span>Selling a Home with Solar</a></div></div>
<div class="nav-group" data-group="Residential · Incentives"><button class="nav-group-toggle" type="button"><span>Residential · Incentives</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="residential-incentives.html"><span class="ix">83</span>Residential Incentives</a><a class="nav-link" href="resinc-federal.html"><span class="ix">84</span>Federal Credit (§25D)</a><a class="nav-link" href="resinc-net-metering.html"><span class="ix">85</span>Net Metering (Residential)</a><a class="nav-link" href="resinc-state.html"><span class="ix">86</span>State Credits &amp; Rebates</a><a class="nav-link" href="resinc-srec.html"><span class="ix">87</span>Residential SRECs</a><a class="nav-link" href="resinc-tax-exempt.html"><span class="ix">88</span>Property &amp; Sales Tax</a><a class="nav-link" href="resinc-lmi.html"><span class="ix">89</span>Low-Income &amp; Equity</a><a class="nav-link" href="resinc-utility.html"><span class="ix">90</span>Utility Rebates</a><a class="nav-link" href="resinc-timeline.html"><span class="ix">91</span>Credit Timeline &amp; History</a><a class="nav-link" href="resinc-tpo.html"><span class="ix">92</span>Leases vs PPAs</a><a class="nav-link" href="resinc-storage.html"><span class="ix">93</span>Residential Storage Incentives</a><a class="nav-link" href="resinc-ev.html"><span class="ix">94</span>EV Charging Incentives</a></div></div>
<div class="nav-group" data-group="Commercial"><button class="nav-group-toggle" type="button"><span>Commercial</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="commercial-design.html"><span class="ix">95</span>Commercial Design</a><a class="nav-link" href="commercial-anatomy.html"><span class="ix">96</span>Anatomy of a Commercial System</a><a class="nav-link" href="commercial-sizing.html"><span class="ix">97</span>Commercial Sizing</a><a class="nav-link" href="commercial-carports.html"><span class="ix">98</span>Carports &amp; Canopies</a><a class="nav-link" href="commercial-community-solar.html"><span class="ix">99</span>Community Solar</a><a class="nav-link" href="commercial-storage.html"><span class="ix">100</span>Storage &amp; Demand Charges</a><a class="nav-link" href="commercial-codes.html"><span class="ix">101</span>Commercial Codes &amp; Fire</a><a class="nav-link" href="commercial-permitting.html"><span class="ix">102</span>Commercial Permitting</a><a class="nav-link" href="commercial-om-asset.html"><span class="ix">103</span>O&amp;M &amp; Asset Management</a><a class="nav-link" href="commercial-fleet-ev.html"><span class="ix">104</span>Fleet &amp; EV Charging</a><a class="nav-link" href="commercial-nonprofit-municipal.html"><span class="ix">105</span>Nonprofit, Municipal &amp; School</a><a class="nav-link" href="commercial-microgrids.html"><span class="ix">106</span>Microgrids &amp; Resilience</a><a class="nav-link" href="commercial-agrivoltaics.html"><span class="ix">107</span>Agrivoltaics &amp; Dual-Use</a><a class="nav-link" href="commercial-financing.html"><span class="ix">108</span>C&amp;I Financing</a><a class="nav-link" href="commercial-multifamily-vnem.html"><span class="ix">109</span>Multifamily &amp; VNEM</a><a class="nav-link" href="commercial-data-centers.html"><span class="ix">110</span>Data Centers &amp; High-Load</a></div></div>
<div class="nav-group" data-group="Commercial · Incentives"><button class="nav-group-toggle" type="button"><span>Commercial · Incentives</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="federal-tax-credits.html"><span class="ix">111</span>Federal Tax Credits</a><a class="nav-link" href="state-tax-credits.html"><span class="ix">112</span>State Tax Credits</a><a class="nav-link" href="big-beautiful-bill.html"><span class="ix">113</span>The Big Beautiful Bill</a><a class="nav-link" href="incentive-direct-pay.html"><span class="ix">114</span>Direct Pay (Elective Payment)</a><a class="nav-link" href="incentive-transferability.html"><span class="ix">115</span>Transferability (§6418)</a><a class="nav-link" href="incentive-energy-communities.html"><span class="ix">116</span>Energy Communities Bonus</a><a class="nav-link" href="incentive-domestic-content.html"><span class="ix">117</span>Domestic Content Bonus</a><a class="nav-link" href="incentive-macrs-depreciation.html"><span class="ix">118</span>MACRS &amp; Depreciation</a><a class="nav-link" href="incentive-usda-reap.html"><span class="ix">119</span>USDA REAP Grants</a><a class="nav-link" href="california-title-24.html"><span class="ix">120</span>California Title 24</a><a class="nav-link" href="illinois-shines.html"><span class="ix">121</span>Illinois Shines</a><a class="nav-link" href="incentive-ny-sun-vder.html"><span class="ix">122</span>New York — NY-Sun &amp; VDER</a><a class="nav-link" href="incentive-ma-smart.html"><span class="ix">123</span>Massachusetts — SMART</a><a class="nav-link" href="incentive-nj-susi.html"><span class="ix">124</span>New Jersey — SuSI</a><a class="nav-link" href="incentive-srec-markets.html"><span class="ix">125</span>SREC Markets Deep-Dive</a><a class="nav-link" href="incentive-more-states.html"><span class="ix">126</span>More State Programs</a><a class="nav-link" href="incentive-prevailing-wage.html"><span class="ix">127</span>Prevailing Wage &amp; Apprenticeship</a><a class="nav-link" href="incentive-tax-equity.html"><span class="ix">128</span>Tax-Equity Structures</a><a class="nav-link" href="incentive-rec-tracking.html"><span class="ix">129</span>REC/SREC Registration &amp; Tracking</a><a class="nav-link" href="incentive-more-states-2.html"><span class="ix">130</span>More State Programs (Round 2)</a><a class="nav-link" href="incentive-property-sales-tax.html"><span class="ix">131</span>Property &amp; Sales-Tax Exemptions</a></div></div>
<div class="nav-group" data-group="Solar Finance &amp; Economics"><button class="nav-group-toggle" type="button"><span>Solar Finance &amp; Economics</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="fin-overview.html"><span class="ix">132</span>Finance Overview</a><a class="nav-link" href="fin-lcoe.html"><span class="ix">133</span>LCOE</a><a class="nav-link" href="fin-roi.html"><span class="ix">134</span>Payback, ROI, NPV &amp; IRR</a><a class="nav-link" href="fin-costs.html"><span class="ix">135</span>System Costs &amp; Benchmarks</a><a class="nav-link" href="fin-bill.html"><span class="ix">136</span>Bills, Rates &amp; Savings</a><a class="nav-link" href="fin-ppa.html"><span class="ix">137</span>PPAs &amp; Third-Party Ownership</a><a class="nav-link" href="fin-incentive-value.html"><span class="ix">138</span>Valuing Incentives</a><a class="nav-link" href="fin-project.html"><span class="ix">139</span>Project Finance</a><a class="nav-link" href="fin-modeling.html"><span class="ix">140</span>Financial Modeling</a></div></div>
<div class="nav-group" data-group="Utility-Scale Solar"><button class="nav-group-toggle" type="button"><span>Utility-Scale Solar</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="util-overview.html"><span class="ix">141</span>Utility-Scale Overview</a><a class="nav-link" href="util-anatomy.html"><span class="ix">142</span>Anatomy of a Utility Plant</a><a class="nav-link" href="util-site-land.html"><span class="ix">143</span>Site Selection &amp; Land</a><a class="nav-link" href="util-trackers.html"><span class="ix">144</span>Trackers &amp; Fixed-Tilt</a><a class="nav-link" href="util-inverters-collection.html"><span class="ix">145</span>Inverters &amp; MV Collection</a><a class="nav-link" href="util-substation.html"><span class="ix">146</span>Substations &amp; Transmission</a><a class="nav-link" href="util-civil-structural.html"><span class="ix">147</span>Civil &amp; Structural</a><a class="nav-link" href="util-development-finance.html"><span class="ix">148</span>Development &amp; Finance</a><a class="nav-link" href="util-scada-controls.html"><span class="ix">149</span>SCADA, Controls &amp; Compliance</a><a class="nav-link" href="util-construction.html"><span class="ix">150</span>Construction &amp; Commissioning</a><a class="nav-link" href="util-solar-storage-hybrid.html"><span class="ix">151</span>Solar-Plus-Storage Hybrids</a><a class="nav-link" href="util-yield-modeling.html"><span class="ix">152</span>Energy-Yield Modeling (P50/P90)</a><a class="nav-link" href="util-environmental-permitting.html"><span class="ix">153</span>Environmental Permitting</a><a class="nav-link" href="util-agrivoltaics-landuse.html"><span class="ix">154</span>Agrivoltaics &amp; Land Use</a><a class="nav-link" href="util-floating-solar.html"><span class="ix">155</span>Floating Solar</a><a class="nav-link" href="util-bifacial-albedo.html"><span class="ix">156</span>Bifacial &amp; Albedo</a><a class="nav-link" href="util-grid-forming.html"><span class="ix">157</span>Grid-Forming Inverters</a></div></div>
<div class="nav-group" data-group="Operations &amp; Maintenance"><button class="nav-group-toggle" type="button"><span>Operations &amp; Maintenance</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="om-overview.html"><span class="ix">158</span>O&amp;M Overview</a><a class="nav-link" href="om-monitoring.html"><span class="ix">159</span>Monitoring &amp; Performance</a><a class="nav-link" href="om-inspection-testing.html"><span class="ix">160</span>Inspection &amp; Testing</a><a class="nav-link" href="om-cleaning-soiling.html"><span class="ix">161</span>Cleaning &amp; Soiling</a><a class="nav-link" href="om-vegetation-site.html"><span class="ix">162</span>Vegetation &amp; Site</a><a class="nav-link" href="om-inverter-electrical.html"><span class="ix">163</span>Inverter &amp; Electrical</a><a class="nav-link" href="om-troubleshooting.html"><span class="ix">164</span>Troubleshooting &amp; Diagnosis</a><a class="nav-link" href="om-repowering.html"><span class="ix">165</span>Repowering &amp; Decommissioning</a><a class="nav-link" href="om-bess-augmentation.html"><span class="ix">166</span>BESS O&amp;M &amp; Augmentation</a></div></div>
<div class="nav-group" data-group="Safety"><button class="nav-group-toggle" type="button"><span>Safety</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="safe-overview.html"><span class="ix">167</span>Safety Overview</a><a class="nav-link" href="safe-electrical.html"><span class="ix">168</span>Electrical &amp; Arc Flash</a><a class="nav-link" href="safe-falls.html"><span class="ix">169</span>Fall Protection</a><a class="nav-link" href="safe-dc-hazards.html"><span class="ix">170</span>DC &amp; PV Hazards</a><a class="nav-link" href="safe-battery.html"><span class="ix">171</span>Battery Safety</a><a class="nav-link" href="safe-fire.html"><span class="ix">172</span>Fire Safety</a><a class="nav-link" href="safe-site.html"><span class="ix">173</span>Construction &amp; Site Safety</a><a class="nav-link" href="safe-ppe.html"><span class="ix">174</span>PPE &amp; Tools</a><a class="nav-link" href="safe-emergency.html"><span class="ix">175</span>Emergency &amp; First Aid</a></div></div>
<div class="nav-group" data-group="State Solar Guides"><button class="nav-group-toggle" type="button"><span>State Solar Guides</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="state-az.html"><span class="ix">176</span>Arizona</a><a class="nav-link" href="state-ca.html"><span class="ix">177</span>California</a><a class="nav-link" href="state-co.html"><span class="ix">178</span>Colorado</a><a class="nav-link" href="state-ct.html"><span class="ix">179</span>Connecticut</a><a class="nav-link" href="state-fl.html"><span class="ix">180</span>Florida</a><a class="nav-link" href="state-ga.html"><span class="ix">181</span>Georgia</a><a class="nav-link" href="state-hi.html"><span class="ix">182</span>Hawaii</a><a class="nav-link" href="state-id.html"><span class="ix">183</span>Idaho</a><a class="nav-link" href="state-il.html"><span class="ix">184</span>Illinois</a><a class="nav-link" href="state-in.html"><span class="ix">185</span>Indiana</a><a class="nav-link" href="state-ks.html"><span class="ix">186</span>Kansas</a><a class="nav-link" href="state-me.html"><span class="ix">187</span>Maine</a><a class="nav-link" href="state-md.html"><span class="ix">188</span>Maryland</a><a class="nav-link" href="state-ma.html"><span class="ix">189</span>Massachusetts</a><a class="nav-link" href="state-mi.html"><span class="ix">190</span>Michigan</a><a class="nav-link" href="state-mn.html"><span class="ix">191</span>Minnesota</a><a class="nav-link" href="state-mo.html"><span class="ix">192</span>Missouri</a><a class="nav-link" href="state-mt.html"><span class="ix">193</span>Montana</a><a class="nav-link" href="state-nv.html"><span class="ix">194</span>Nevada</a><a class="nav-link" href="state-nj.html"><span class="ix">195</span>New Jersey</a><a class="nav-link" href="state-nm.html"><span class="ix">196</span>New Mexico</a><a class="nav-link" href="state-ny.html"><span class="ix">197</span>New York</a><a class="nav-link" href="state-nc.html"><span class="ix">198</span>North Carolina</a><a class="nav-link" href="state-oh.html"><span class="ix">199</span>Ohio</a><a class="nav-link" href="state-or.html"><span class="ix">200</span>Oregon</a><a class="nav-link" href="state-pa.html"><span class="ix">201</span>Pennsylvania</a><a class="nav-link" href="state-ri.html"><span class="ix">202</span>Rhode Island</a><a class="nav-link" href="state-sc.html"><span class="ix">203</span>South Carolina</a><a class="nav-link" href="state-tn.html"><span class="ix">204</span>Tennessee</a><a class="nav-link" href="state-tx.html"><span class="ix">205</span>Texas</a><a class="nav-link" href="state-ut.html"><span class="ix">206</span>Utah</a><a class="nav-link" href="state-vt.html"><span class="ix">207</span>Vermont</a><a class="nav-link" href="state-va.html"><span class="ix">208</span>Virginia</a><a class="nav-link" href="state-wa.html"><span class="ix">209</span>Washington</a><a class="nav-link" href="state-wi.html"><span class="ix">210</span>Wisconsin</a><a class="nav-link" href="state-wy.html"><span class="ix">211</span>Wyoming</a></div></div></nav><div style="padding:8px 22px 9px"><button class="theme-toggle" data-theme-toggle type="button" aria-label="Toggle dark mode"><span class="ti"><span class="moon"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><path d="M21 12.8A9 9 0 1 1 11.2 3 7 7 0 0 0 21 12.8Z"/></svg></span><span class="suni"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M2 12h2M20 12h2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M19.1 4.9l-1.4 1.4M6.3 17.7l-1.4 1.4"/></svg></span></span><span class="lbl"><span class="moon">Dark mode</span><span class="suni">Light mode</span></span></button></div><div class="sidebar-foot">A one-stop solar reference — residential &amp; commercial. For planning and education only; not engineering, tax or legal advice.</div></aside><main class="main"><div class="side-nav prev"><a href="grid-services-vpp.html" aria-label="Previous: Grid Services, VPPs &amp; DR"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"><path d="m15 6-6 6 6 6"/></svg></a><span class="tip">Grid Services, VPPs &amp; DR</span></div><div class="side-nav next"><a href="grid-storage-interconnection.html" aria-label="Next: Energy-Storage Interconnection"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"><path d="m9 6 6 6-6 6"/></svg></a><span class="tip">Energy-Storage Interconnection</span></div><section class="banner"><div class="doc-actions"><button class="bm-star" data-bookmark type="button" aria-label="Bookmark this page"><svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round"><path d="m12 3 2.9 5.9 6.5.9-4.7 4.6 1.1 6.5L12 18.8 6.2 21.8l1.1-6.5L2.6 10.7l6.5-.9L12 3Z"/></svg>Bookmark</button><button data-print type="button"><svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round"><path d="M6 9V3h12v6M6 18H4a2 2 0 0 1-2-2v-3a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v3a2 2 0 0 1-2 2h-2M6 14h12v7H6z"/></svg>Print / PDF</button></div><div class="banner-inner reveal"><span class="eyebrow"><span class="dot"></span>Grid &amp; Interconnection</span><h1>Power Quality</h1><p class="lede">Keeping the waveform clean — harmonics and THD (IEEE 519), flicker, voltage rise and regulation, power factor and reactive power, and how smart inverters help.</p><div class="banner-meta"><div class="m"><b>IEEE 519</b><span>Harmonic limits</span></div><div class="m"><b>Voltage rise</b><span>Feeder effects</span></div><div class="m"><b>Volt-VAR</b><span>Mitigation</span></div></div></div></section><div class="doc-wrap"><article class="content"><p><strong>Power quality</strong> describes how closely the voltage and current on an electrical system match an ideal, undistorted, balanced sine wave at the correct magnitude and frequency. Photovoltaic systems interface the grid through power-electronic inverters, so they both <em>contribute to</em> and are <em>affected by</em> power-quality phenomena. Done well, smart inverters actively improve power quality; done poorly or at high penetration, distributed solar can cause voltage rise, harmonics, and other issues.</p>
<p>This page covers the power-quality fundamentals most relevant to PV: <strong>harmonics and THD</strong> (with IEEE 519 limits), <strong>flicker</strong>, <strong>voltage rise and regulation</strong>, <strong>power factor and reactive power</strong>, <strong>DC injection</strong>, <strong>transients</strong>, and <strong>unbalance</strong> — and how smart-inverter functions and mitigation hardware address them. See also <a class="inline" href="grid-ieee1547.html">IEEE 1547 &amp; Smart Inverters</a>, <a class="inline" href="grid-protection.html">Anti-Islanding &amp; Grid Protection</a>, and <a class="inline" href="grid-services-vpp.html">Grid Services, VPPs &amp; Demand Response</a>.</p>
<h2 id="power-quality-fundamentals">Power-Quality Fundamentals</h2>
<p>The ideal supply is a clean sinusoid of constant amplitude, frequency, and (in three-phase systems) balanced phases. Real systems deviate in characteristic ways:</p>
<ul>
<li><strong>Waveform distortion</strong> — harmonics making the wave non-sinusoidal.</li>
<li><strong>Voltage variation</strong> — slow rise/sag, or rapid fluctuation (flicker).</li>
<li><strong>Reactive power &amp; power factor</strong> — phase displacement between voltage and current.</li>
<li><strong>DC content</strong> — unwanted direct-current component injected by inverters.</li>
<li><strong>Transients</strong> — fast spikes and surges from switching or lightning.</li>
<li><strong>Unbalance</strong> — unequal voltages/currents across the three phases.</li>
</ul>
<p>Most limits are defined at the <strong>point of common coupling (PCC)</strong> — the boundary where the customer's system meets the utility and where other customers could be affected.</p>
<h2 id="harmonics-total-harmonic-distortion-thd">Harmonics &amp; Total Harmonic Distortion (THD)</h2>
<p><strong>Harmonics</strong> are voltage or current components at integer multiples of the fundamental (60 Hz): the 3rd at 180 Hz, the 5th at 300 Hz, and so on. Inverters synthesize their output by switching, which can introduce harmonic content; modern grid-tied PV inverters are required to keep current distortion low.</p>
<p><strong>Total harmonic distortion (THD)</strong> quantifies the aggregate harmonic content relative to the fundamental:</p>
<pre><code>THD (%) = sqrt(H2^2 + H3^2 + H4^2 + ... + Hn^2) / H1 × 100

where H1 = fundamental magnitude, Hn = magnitude of the nth harmonic
</code></pre>
<p><strong>IEEE 519-2022</strong>, <em>Recommended Practice and Requirements for Harmonic Control in Electric Power Systems</em>, defines responsibilities at the PCC: utilities manage <strong>voltage</strong> distortion; users manage their <strong>current</strong> distortion. The standard sets voltage-distortion limits that vary with system voltage:</p>
<table>
<thead>
<tr>
<th>Bus voltage at PCC</th>
<th>Individual harmonic voltage</th>
<th>Voltage THD</th>
</tr>
</thead>
<tbody>
<tr>
<td>≤ 1.0 kV</td>
<td>5.0%</td>
<td><strong>8.0%</strong></td>
</tr>
<tr>
<td>&gt; 1.0 kV through 69 kV</td>
<td>3.0%</td>
<td>5.0%</td>
</tr>
<tr>
<td>&gt; 69 kV through 161 kV</td>
<td>1.5%</td>
<td>2.5%</td>
</tr>
<tr>
<td>&gt; 161 kV</td>
<td>1.0%</td>
<td>1.5%</td>
</tr>
</tbody>
</table>
<blockquote>
<p>The widely cited "5% / 8%" figures are the <strong>individual / total voltage</strong> limits for low-voltage systems (≤ 1 kV) under IEEE 519-2022. Always confirm the applicable row for your PCC voltage and the corresponding <strong>current-distortion (TDD)</strong> tables, which scale with the short-circuit-to-load ratio.</p>
</blockquote>
<p>Inverter <strong>current THD</strong> is also limited by interconnection rules. Under <a class="inline" href="grid-ieee1547.html">IEEE 1547</a>, DER current-distortion limits are tight (total demand distortion on the order of a few percent of rated current), which is why certified PV inverters are inherently low-harmonic devices.</p>
<h2 id="flicker">Flicker</h2>
<p><strong>Flicker</strong> is a rapid, repetitive variation in voltage magnitude perceptible as a flickering of lighting. It is caused by quickly fluctuating loads (arc furnaces, large motors starting) and can be aggravated by <strong>fast-changing PV output</strong> under broken-cloud conditions on weak feeders. Flicker is assessed with short-term (Pst) and long-term (Plt) severity indices (per IEC 61000-4-15 methods). Smart-inverter ramp-rate controls and storage smoothing reduce PV-driven flicker on susceptible circuits.</p>
<h2 id="voltage-rise-regulation-on-feeders">Voltage Rise &amp; Regulation on Feeders</h2>
<p>When a PV system exports power, it pushes current <em>back</em> up the feeder, and voltage <strong>rises</strong> along the line — the opposite of the normal drop under load. Approximate feeder voltage rise from injected power:</p>
<pre><code>ΔV ≈ (P × R + Q × X) / V_nominal

P = real power injected, Q = reactive power,
R, X = feeder resistance and reactance from source to PCC
</code></pre>
<p>On long, distribution-class feeders with high PV penetration, midday export can push voltage above the <strong>ANSI C84.1</strong> service range (commonly ±5%, i.e., 114–126 V on a 120 V base). This is one of the primary distribution-level constraints on solar hosting capacity. Utilities manage it with voltage regulators, on-load tap changers, and — increasingly — by enrolling inverters in <strong>Volt-VAR / Volt-Watt</strong> control.</p>
<h2 id="power-factor-reactive-power">Power Factor &amp; Reactive Power</h2>
<p><strong>Real power (P, kW)</strong> does work; <strong>reactive power (Q, kVAR)</strong> sustains magnetic/electric fields and does no net work but loads the system. Their relationship:</p>
<pre><code>S (kVA) = sqrt(P^2 + Q^2)        Power factor = P / S = cos(θ)
</code></pre>
<p>Legacy PV inverters ran near <strong>unity power factor</strong> (Q ≈ 0). Smart inverters can <strong>absorb or supply reactive power</strong> on command, helping the utility regulate voltage. Because reactive output consumes apparent-power (kVA) headroom, an inverter providing VARs may have less room for real-power export at the same instant.</p>
<h2 id="dc-injection">DC Injection</h2>
<p>A small <strong>DC component</strong> in an inverter's AC output is undesirable: it can <strong>saturate transformer cores</strong> and cause overheating, nuisance tripping, and metering errors. Interconnection standards strictly cap DC injection — IEEE 1547 limits the DC current to a small fraction (on the order of <strong>0.5% of rated AC output current</strong>). Transformerless inverters include monitoring and control to stay within this limit.</p>
<h2 id="transients-surges">Transients &amp; Surges</h2>
<p><strong>Transients</strong> are brief, high-magnitude disturbances:</p>
<ul>
<li><strong>Impulsive transients</strong> — lightning, fast spikes (microsecond-scale).</li>
<li><strong>Oscillatory transients</strong> — capacitor-bank switching, line energization.</li>
</ul>
<p>PV systems are exposed to both DC-side (array, long roof runs) and AC-side surges. Mitigation relies on <strong>surge protective devices (SPDs / MOVs)</strong>, proper grounding and bonding, and equipment rated for the relevant surge category. Inverters must <strong>ride through</strong> voltage and frequency disturbances within defined envelopes rather than nuisance-tripping — see ride-through in <a class="inline" href="grid-ieee1547.html">IEEE 1547 &amp; Smart Inverters</a>.</p>
<h2 id="voltage-current-unbalance">Voltage &amp; Current Unbalance</h2>
<p>In three-phase systems, <strong>unbalance</strong> is unequal magnitude (or phase angle) among the three phases. It causes excess heating and negative-sequence currents in motors. Single-phase residential PV connected unevenly across phases can contribute to unbalance on a feeder; planners distribute single-phase DER across phases to limit it. Unbalance is typically expressed as the ratio of negative-sequence to positive-sequence voltage and is generally kept within a couple of percent.</p>
<h2 id="how-smart-inverters-help">How Smart Inverters Help</h2>
<p>Modern certified inverters (<a class="inline" href="grid-ieee1547.html">UL 1741 SB</a> aligned with IEEE 1547-2018) include autonomous power-quality functions:</p>
<table>
<thead>
<tr>
<th>Function</th>
<th>What it does</th>
<th>Power-quality benefit</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Volt-VAR</strong></td>
<td>Adjusts reactive power as a function of local voltage</td>
<td>Counteracts feeder voltage rise/sag</td>
</tr>
<tr>
<td><strong>Volt-Watt</strong></td>
<td>Curtails real power when voltage is high</td>
<td>Caps export-driven voltage rise</td>
</tr>
<tr>
<td><strong>Frequency-Watt</strong></td>
<td>Adjusts power with frequency</td>
<td>Supports system frequency stability</td>
</tr>
<tr>
<td><strong>Ramp-rate control</strong></td>
<td>Limits how fast output changes</td>
<td>Reduces flicker and voltage steps from clouds</td>
</tr>
<tr>
<td><strong>Low harmonic &amp; DC limits</strong></td>
<td>Built-in by certification</td>
<td>Keeps THD and DC injection within IEEE 519 / 1547</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>Volt-VAR</strong> and <strong>Volt-Watt</strong> are the workhorses for managing PV's voltage-rise impact. They let distributed inverters act as a fleet of fast, local voltage regulators — provided the utility has enabled the appropriate settings.</p>
</blockquote>
<h2 id="measurement-mitigation">Measurement &amp; Mitigation</h2>
<p><strong>Measurement:</strong> power-quality analyzers and revenue/smart meters log THD, flicker (Pst/Plt), voltage profiles, power factor, and unbalance against IEEE 519 and ANSI C84.1 benchmarks, usually at the PCC.</p>
<p><strong>Mitigation hardware (beyond inverter functions):</strong></p>
<ul>
<li><strong>Passive harmonic filters</strong> — tuned LC traps for specific harmonics.</li>
<li><strong>Line reactors / chokes</strong> — series inductance to smooth current and reduce harmonics.</li>
<li><strong>Active harmonic filters (AHFs)</strong> — inject canceling currents in real time.</li>
<li><strong>Static VAR compensators / STATCOMs</strong> — fast reactive support for voltage and unbalance.</li>
<li><strong>Surge protective devices</strong> — clamp transients and surges.</li>
<li><strong>Storage</strong> — buffers fast PV swings, reducing flicker and ramp-driven issues; see <a class="inline" href="battery-storage.html">Battery Energy Storage</a>.</li>
</ul>
<h2 id="impact-of-high-der-penetration">Impact of High-DER Penetration</h2>
<p>As distributed solar grows on a feeder, several power-quality effects compound:</p>
<ul>
<li><strong>Voltage rise</strong> becomes the dominant hosting-capacity limit on many feeders.</li>
<li><strong>Reverse power flow</strong> complicates voltage regulation and protection coordination — see <a class="inline" href="grid-protection.html">Anti-Islanding &amp; Grid Protection</a>.</li>
<li><strong>Reduced effective inertia</strong> can make frequency and voltage more sensitive to disturbances; grid-forming inverters and storage help offset this (see <a class="inline" href="grid-microgrids.html">Microgrids &amp; Islanding</a>).</li>
<li><strong>Aggregate harmonics</strong> from many inverters can interact, though per-unit current-distortion limits keep individual contributions small.</li>
</ul>
<p>Coordinated <strong>smart-inverter settings</strong> and, where needed, mitigation hardware are how utilities raise hosting capacity without degrading power quality.</p>
<h2 id="sources-further-reading">Sources &amp; Further Reading</h2>
<ul>
<li><a class="inline" target="_blank" rel="noopener" href="https://library.e.abb.com/public/a7965e127ce44d089c1c2beace68aacd/Tech_Note_158_IEEE_519-2022+Review.pdf">IEEE 519-2022 Review — What Has Changed (ABB Tech Note)</a></li>
<li><a class="inline" target="_blank" rel="noopener" href="https://www.ytelect.com/blog/ieee-519-harmonic-distortion-limits-guide-to-compliance_b337">IEEE 519 Harmonic Distortion Limits: Guide to Compliance (Y&amp;T Electric)</a></li>
<li><a class="inline" href="downloads.html">Power Quality — IEEE 519-2022 (Comsys)</a></li>
<li><a class="inline" href="downloads.html">Are You Compliant with the IEEE 519-2022 Edition? (Elspec)</a></li>
<li><a class="inline" href="downloads.html">Smart PV Inverter Overview: IEEE 1547-2018 and UL 1741 (Solar Builder)</a></li>
</ul>
<hr />
<p><em>Disclaimer: This page is for general educational reference only; verify all standards, limits, and code requirements against current published editions and qualified engineering and authority-having-jurisdiction guidance before design or installation.</em></p><div class="related" id="related-slot" hidden></div><div class="pager"><a href="grid-services-vpp.html" class="prev"><span class="dir">Previous</span><span class="ttl">Grid Services, VPPs &amp; DR</span></a><a href="grid-storage-interconnection.html" class="next"><span class="dir">Next</span><span class="ttl">Energy-Storage Interconnection</span></a></div></article><aside class="toc"><div class="toc-title">On this page</div><a class="lvl-2" href="#power-quality-fundamentals">Power-Quality Fundamentals</a>
<a class="lvl-2" href="#harmonics-total-harmonic-distortion-thd">Harmonics &amp; Total Harmonic Distortion (THD)</a>
<a class="lvl-2" href="#flicker">Flicker</a>
<a class="lvl-2" href="#voltage-rise-regulation-on-feeders">Voltage Rise &amp; Regulation on Feeders</a>
<a class="lvl-2" href="#power-factor-reactive-power">Power Factor &amp; Reactive Power</a>
<a class="lvl-2" href="#dc-injection">DC Injection</a>
<a class="lvl-2" href="#transients-surges">Transients &amp; Surges</a>
<a class="lvl-2" href="#voltage-current-unbalance">Voltage &amp; Current Unbalance</a>
<a class="lvl-2" href="#how-smart-inverters-help">How Smart Inverters Help</a>
<a class="lvl-2" href="#measurement-mitigation">Measurement &amp; Mitigation</a>
<a class="lvl-2" href="#impact-of-high-der-penetration">Impact of High-DER Penetration</a>
<a class="lvl-2" href="#sources-further-reading">Sources &amp; Further Reading</a></aside></div></main><div class="palette-scrim" id="palette"><div class="palette" role="dialog" aria-label="Search"><div class="palette-head"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg><input id="pal-input" type="text" placeholder="Ask a question — “what are inverters?”, “conduit fill”…" autocomplete="off" spellcheck="false"/><span class="esc">ESC</span></div><div class="pal-scopes" id="pal-scopes"></div><div class="palette-results" id="pal-results"></div><div class="palette-foot"><span><span class="k">↑</span><span class="k">↓</span> navigate</span><span><span class="k">↵</span> open</span><span><span class="k">esc</span> close</span></div></div></div><script src="assets/search-index.js"></script><script src="assets/search-engine.js"></script><script src="assets/glossary-data.js"></script><script src="assets/app.js"></script></body></html>