<!doctype html><html lang="en"><head><meta charset="utf-8"/><meta name="viewport" content="width=device-width, initial-scale=1"/><title>Electrical Safety &amp; Arc Flash · PVSource</title><meta name="description" content="PVSource — a one-stop solar reference: fundamentals, components, calculations, codes, permitting, tools, and residential & commercial incentives."/><script>(function(){try{var t=localStorage.getItem("pv-theme");document.documentElement.setAttribute("data-theme",t==="dark"?"dark":"light");}catch(e){document.documentElement.setAttribute("data-theme","light");}})();</script><link rel="stylesheet" href="assets/styles.css"/></head><body data-doc="safety" data-section="Safety" data-base=""><div id="progress"></div><div class="topbar"><div class="burger" aria-label="Menu"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M3 6h18M3 12h18M3 18h18"/></svg></div><div class="tb-brand"><svg width="22" height="22" viewBox="0 0 40 40" fill="none"><g class="ray" stroke="#C08A3E" stroke-width="2" stroke-linecap="round"><line x1="20" y1="2.5" x2="20" y2="8"/><line x1="20" y1="32" x2="20" y2="37.5"/><line x1="2.5" y1="20" x2="8" y2="20"/><line x1="32" y1="20" x2="37.5" y2="20"/><line x1="7.8" y1="7.8" x2="11.7" y2="11.7"/><line x1="28.3" y1="28.3" x2="32.2" y2="32.2"/><line x1="32.2" y1="7.8" x2="28.3" y2="11.7"/><line x1="11.7" y1="28.3" x2="7.8" y2="32.2"/></g><circle cx="20" cy="20" r="8.5" fill="#E6C079"/><circle cx="20" cy="20" r="8.5" fill="none" stroke="#C08A3E" stroke-width="1.5"/></svg>PVSource</div><button class="tb-theme" data-theme-toggle type="button" aria-label="Toggle dark mode"><span class="moon"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><path d="M21 12.8A9 9 0 1 1 11.2 3 7 7 0 0 0 21 12.8Z"/></svg></span><span class="suni"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M2 12h2M20 12h2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M19.1 4.9l-1.4 1.4M6.3 17.7l-1.4 1.4"/></svg></span></button><div class="tb-search" data-search><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg></div></div><div class="scrim-nav"></div><aside class="sidebar"><div class="brand"><div class="brand-mark"><div class="sun"><svg viewBox="0 0 40 40" fill="none"><g class="ray" stroke="#C08A3E" stroke-width="2" stroke-linecap="round"><line x1="20" y1="2.5" x2="20" y2="8"/><line x1="20" y1="32" x2="20" y2="37.5"/><line x1="2.5" y1="20" x2="8" y2="20"/><line x1="32" y1="20" x2="37.5" y2="20"/><line x1="7.8" y1="7.8" x2="11.7" y2="11.7"/><line x1="28.3" y1="28.3" x2="32.2" y2="32.2"/><line x1="32.2" y1="7.8" x2="28.3" y2="11.7"/><line x1="11.7" y1="28.3" x2="7.8" y2="32.2"/></g><circle cx="20" cy="20" r="8.5" fill="#E6C079"/><circle cx="20" cy="20" r="8.5" fill="none" stroke="#C08A3E" stroke-width="1.5"/></svg></div><div><div class="brand-name">PVSource</div><div class="brand-sub">Solar Reference</div></div></div></div><div class="search-trigger" data-search><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg><span>Search the docs…</span><span class="kbd">⌘K</span></div><nav class="nav"><a class="nav-link" href="index.html"><span class="ix">◆</span>Overview</a>
<a class="nav-link" href="bookmarks.html"><span class="ix">◆</span>Bookmarks</a>
<a class="nav-link" href="calculators.html"><span class="ix">◆</span>Interactive Calculators</a>
<a class="nav-link" href="state-solar-map.html"><span class="ix">◆</span>U.S. State Solar Map</a>
<a class="nav-link" href="compare.html"><span class="ix">◆</span>Compare States</a>
<a class="nav-link" href="resources.html"><span class="ix">◆</span>Resources</a>
<a class="nav-link" href="downloads.html"><span class="ix">◆</span>Downloads</a>
<a class="nav-link" href="engineering-glossary.html"><span class="ix">◆</span>Glossary</a>
<div class="nav-group" data-group="Fundamentals"><button class="nav-group-toggle" type="button"><span>Fundamentals</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="how-solar-works.html"><span class="ix">01</span>How Solar Works</a><a class="nav-link" href="fundamentals-circuits-primer.html"><span class="ix">02</span>Electricity &amp; Circuits Primer</a><a class="nav-link" href="fundamentals-metrics-primer.html"><span class="ix">03</span>Power, Energy &amp; Key Metrics</a><a class="nav-link" href="fundamentals-solar-resource.html"><span class="ix">04</span>The Solar Resource &amp; Geometry</a><a class="nav-link" href="fundamentals-pv-modules.html"><span class="ix">05</span>PV Modules Deep-Dive</a><a class="nav-link" href="fundamentals-shading-mismatch.html"><span class="ix">06</span>Shading, Mismatch &amp; Bypass Diodes</a><a class="nav-link" href="system-components.html"><span class="ix">07</span>System Components</a><a class="nav-link" href="fundamentals-inverters.html"><span class="ix">08</span>Inverters Deep-Dive</a><a class="nav-link" href="fundamentals-wiring-connectors.html"><span class="ix">09</span>Wiring &amp; Connectors</a><a class="nav-link" href="battery-storage.html"><span class="ix">10</span>Battery Storage</a><a class="nav-link" href="fundamentals-grid.html"><span class="ix">11</span>How the Grid Works</a><a class="nav-link" href="calculations-formulas.html"><span class="ix">12</span>Calculations &amp; Formulas</a><a class="nav-link" href="tools-software.html"><span class="ix">13</span>Tools &amp; Software</a><a class="nav-link" href="fundamentals-standards-bodies.html"><span class="ix">14</span>Standards &amp; Certification Bodies</a><a class="nav-link" href="fundamentals-myths.html"><span class="ix">15</span>Solar Myths &amp; Misconceptions</a></div></div>
<div class="nav-group" data-group="Codes &amp; Standards"><button class="nav-group-toggle" type="button"><span>Codes &amp; Standards</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="codes-standards-overview.html"><span class="ix">16</span>Codes &amp; Standards Overview</a><a class="nav-link" href="code-ifc.html"><span class="ix">17</span>IFC — Fire Code</a><a class="nav-link" href="code-ibc.html"><span class="ix">18</span>IBC — Building Code</a><a class="nav-link" href="code-irc.html"><span class="ix">19</span>IRC — Residential Code</a><a class="nav-link" href="code-nec.html"><span class="ix">20</span>NEC — Electrical Code</a><a class="nav-link" href="code-cfc.html"><span class="ix">21</span>CFC — California Fire</a><a class="nav-link" href="code-cbc.html"><span class="ix">22</span>CBC — California Building</a><a class="nav-link" href="code-crc.html"><span class="ix">23</span>CRC — California Residential</a><a class="nav-link" href="code-cec.html"><span class="ix">24</span>CEC — California Electrical</a><a class="nav-link" href="code-iecc.html"><span class="ix">25</span>IECC — Energy Code</a><a class="nav-link" href="code-nfpa.html"><span class="ix">26</span>NFPA Standards</a><a class="nav-link" href="code-ul-ieee.html"><span class="ix">27</span>UL &amp; IEEE Standards</a></div></div>
<div class="nav-group" data-group="Grid &amp; Interconnection"><button class="nav-group-toggle" type="button"><span>Grid &amp; Interconnection</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="grid-overview.html"><span class="ix">28</span>Grid &amp; Interconnection Overview</a><a class="nav-link" href="grid-distribution.html"><span class="ix">29</span>Distribution Interconnection</a><a class="nav-link" href="grid-ieee1547.html"><span class="ix">30</span>IEEE 1547 &amp; Smart Inverters</a><a class="nav-link" href="grid-net-metering.html"><span class="ix">31</span>Net Metering &amp; Rate Structures</a><a class="nav-link" href="grid-studies-queues.html"><span class="ix">32</span>Interconnection Studies &amp; Queues</a><a class="nav-link" href="grid-protection.html"><span class="ix">33</span>Anti-Islanding &amp; Protection</a><a class="nav-link" href="grid-three-phase.html"><span class="ix">34</span>Three-Phase &amp; Service Connections</a><a class="nav-link" href="grid-services-vpp.html"><span class="ix">35</span>Grid Services, VPPs &amp; DR</a><a class="nav-link" href="grid-power-quality.html"><span class="ix">36</span>Power Quality</a><a class="nav-link" href="grid-storage-interconnection.html"><span class="ix">37</span>Energy-Storage Interconnection</a><a class="nav-link" href="grid-microgrids.html"><span class="ix">38</span>Microgrids &amp; Islanding</a><a class="nav-link" href="grid-rate-design.html"><span class="ix">39</span>Utility Rate Design &amp; Tariffs</a><a class="nav-link" href="grid-ev-grid.html"><span class="ix">40</span>EVs &amp; the Grid</a><a class="nav-link" href="grid-resilience.html"><span class="ix">41</span>Grid Resilience &amp; Reliability</a></div></div>
<div class="nav-group" data-group="Energy Storage &amp; Batteries"><button class="nav-group-toggle" type="button"><span>Energy Storage &amp; Batteries</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="stor-overview.html"><span class="ix">42</span>Storage Overview</a><a class="nav-link" href="stor-chemistries.html"><span class="ix">43</span>Battery Chemistries</a><a class="nav-link" href="stor-bms.html"><span class="ix">44</span>BMS &amp; Controls</a><a class="nav-link" href="stor-coupling.html"><span class="ix">45</span>AC vs DC Coupling</a><a class="nav-link" href="stor-sizing.html"><span class="ix">46</span>Storage Sizing</a><a class="nav-link" href="stor-safety.html"><span class="ix">47</span>Storage Safety &amp; Codes</a><a class="nav-link" href="stor-grid-scale.html"><span class="ix">48</span>Grid-Scale Storage</a><a class="nav-link" href="stor-ldes.html"><span class="ix">49</span>Long-Duration Storage</a><a class="nav-link" href="stor-economics.html"><span class="ix">50</span>Storage Economics</a></div></div>
<div class="nav-group" data-group="Build It Yourself"><button class="nav-group-toggle" type="button"><span>Build It Yourself</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="diy-overview.html"><span class="ix">51</span>Building Your Own System</a><a class="nav-link" href="diy-residential-roof.html"><span class="ix">52</span>DIY Residential Rooftop</a><a class="nav-link" href="diy-ground-mount.html"><span class="ix">53</span>DIY Ground &amp; Pole Mount</a><a class="nav-link" href="diy-rv-van.html"><span class="ix">54</span>RV, Van &amp; Mobile Solar</a><a class="nav-link" href="diy-tiny-home.html"><span class="ix">55</span>Tiny Home &amp; Off-Grid Cabin</a><a class="nav-link" href="diy-off-grid-whole-home.html"><span class="ix">56</span>Off-Grid Whole-Home</a><a class="nav-link" href="diy-marine-boat.html"><span class="ix">57</span>Marine &amp; Boat Solar</a><a class="nav-link" href="diy-portable-emergency.html"><span class="ix">58</span>Portable &amp; Emergency Power</a><a class="nav-link" href="diy-electrical-calcs.html"><span class="ix">59</span>DIY Electrical Calculations</a><a class="nav-link" href="diy-structural-calcs.html"><span class="ix">60</span>DIY Structural Calculations</a><a class="nav-link" href="diy-battery-builds.html"><span class="ix">61</span>DIY Battery Builds</a><a class="nav-link" href="diy-tools-testing.html"><span class="ix">62</span>Tools, Testing &amp; Commissioning</a><a class="nav-link" href="diy-permitting-inspection.html"><span class="ix">63</span>Permitting &amp; Inspection</a><a class="nav-link" href="diy-water-pumping.html"><span class="ix">64</span>Solar Water Pumping &amp; Wells</a><a class="nav-link" href="diy-monitoring-smarthome.html"><span class="ix">65</span>Monitoring &amp; Smart-Home</a><a class="nav-link" href="diy-grounding-surge.html"><span class="ix">66</span>Grounding, Bonding &amp; Surge</a><a class="nav-link" href="diy-ev-charging.html"><span class="ix">67</span>DIY EV Charging from Solar</a><a class="nav-link" href="diy-sourcing.html"><span class="ix">68</span>Sourcing Materials &amp; Kits</a></div></div>
<div class="nav-group" data-group="Residential"><button class="nav-group-toggle" type="button"><span>Residential</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="residential-design.html"><span class="ix">69</span>Residential Design</a><a class="nav-link" href="residential-anatomy.html"><span class="ix">70</span>Anatomy of a Residential System</a><a class="nav-link" href="residential-sizing.html"><span class="ix">71</span>Residential Sizing</a><a class="nav-link" href="residential-battery-backup.html"><span class="ix">72</span>Battery &amp; Whole-Home Backup</a><a class="nav-link" href="residential-ev-charging.html"><span class="ix">73</span>EV Charging + Solar</a><a class="nav-link" href="residential-codes.html"><span class="ix">74</span>Residential Codes &amp; Fire</a><a class="nav-link" href="residential-permitting.html"><span class="ix">75</span>Residential Permitting</a><a class="nav-link" href="residential-monitoring.html"><span class="ix">76</span>Monitoring &amp; Troubleshooting</a><a class="nav-link" href="residential-reroofing.html"><span class="ix">77</span>Re-Roofing &amp; Solar</a><a class="nav-link" href="residential-community-solar.html"><span class="ix">78</span>Community Solar for Households</a><a class="nav-link" href="residential-bill-rates.html"><span class="ix">79</span>Reading Your Electric Bill</a><a class="nav-link" href="residential-financing.html"><span class="ix">80</span>Homeowner Financing 101</a><a class="nav-link" href="residential-insurance-warranties.html"><span class="ix">81</span>Insurance, Warranties &amp; Protection</a><a class="nav-link" href="residential-selling-home.html"><span class="ix">82</span>Selling a Home with Solar</a></div></div>
<div class="nav-group" data-group="Residential · Incentives"><button class="nav-group-toggle" type="button"><span>Residential · Incentives</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="residential-incentives.html"><span class="ix">83</span>Residential Incentives</a><a class="nav-link" href="resinc-federal.html"><span class="ix">84</span>Federal Credit (§25D)</a><a class="nav-link" href="resinc-net-metering.html"><span class="ix">85</span>Net Metering (Residential)</a><a class="nav-link" href="resinc-state.html"><span class="ix">86</span>State Credits &amp; Rebates</a><a class="nav-link" href="resinc-srec.html"><span class="ix">87</span>Residential SRECs</a><a class="nav-link" href="resinc-tax-exempt.html"><span class="ix">88</span>Property &amp; Sales Tax</a><a class="nav-link" href="resinc-lmi.html"><span class="ix">89</span>Low-Income &amp; Equity</a><a class="nav-link" href="resinc-utility.html"><span class="ix">90</span>Utility Rebates</a><a class="nav-link" href="resinc-timeline.html"><span class="ix">91</span>Credit Timeline &amp; History</a><a class="nav-link" href="resinc-tpo.html"><span class="ix">92</span>Leases vs PPAs</a><a class="nav-link" href="resinc-storage.html"><span class="ix">93</span>Residential Storage Incentives</a><a class="nav-link" href="resinc-ev.html"><span class="ix">94</span>EV Charging Incentives</a></div></div>
<div class="nav-group" data-group="Commercial"><button class="nav-group-toggle" type="button"><span>Commercial</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="commercial-design.html"><span class="ix">95</span>Commercial Design</a><a class="nav-link" href="commercial-anatomy.html"><span class="ix">96</span>Anatomy of a Commercial System</a><a class="nav-link" href="commercial-sizing.html"><span class="ix">97</span>Commercial Sizing</a><a class="nav-link" href="commercial-carports.html"><span class="ix">98</span>Carports &amp; Canopies</a><a class="nav-link" href="commercial-community-solar.html"><span class="ix">99</span>Community Solar</a><a class="nav-link" href="commercial-storage.html"><span class="ix">100</span>Storage &amp; Demand Charges</a><a class="nav-link" href="commercial-codes.html"><span class="ix">101</span>Commercial Codes &amp; Fire</a><a class="nav-link" href="commercial-permitting.html"><span class="ix">102</span>Commercial Permitting</a><a class="nav-link" href="commercial-om-asset.html"><span class="ix">103</span>O&amp;M &amp; Asset Management</a><a class="nav-link" href="commercial-fleet-ev.html"><span class="ix">104</span>Fleet &amp; EV Charging</a><a class="nav-link" href="commercial-nonprofit-municipal.html"><span class="ix">105</span>Nonprofit, Municipal &amp; School</a><a class="nav-link" href="commercial-microgrids.html"><span class="ix">106</span>Microgrids &amp; Resilience</a><a class="nav-link" href="commercial-agrivoltaics.html"><span class="ix">107</span>Agrivoltaics &amp; Dual-Use</a><a class="nav-link" href="commercial-financing.html"><span class="ix">108</span>C&amp;I Financing</a><a class="nav-link" href="commercial-multifamily-vnem.html"><span class="ix">109</span>Multifamily &amp; VNEM</a><a class="nav-link" href="commercial-data-centers.html"><span class="ix">110</span>Data Centers &amp; High-Load</a></div></div>
<div class="nav-group" data-group="Commercial · Incentives"><button class="nav-group-toggle" type="button"><span>Commercial · Incentives</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="federal-tax-credits.html"><span class="ix">111</span>Federal Tax Credits</a><a class="nav-link" href="state-tax-credits.html"><span class="ix">112</span>State Tax Credits</a><a class="nav-link" href="big-beautiful-bill.html"><span class="ix">113</span>The Big Beautiful Bill</a><a class="nav-link" href="incentive-direct-pay.html"><span class="ix">114</span>Direct Pay (Elective Payment)</a><a class="nav-link" href="incentive-transferability.html"><span class="ix">115</span>Transferability (§6418)</a><a class="nav-link" href="incentive-energy-communities.html"><span class="ix">116</span>Energy Communities Bonus</a><a class="nav-link" href="incentive-domestic-content.html"><span class="ix">117</span>Domestic Content Bonus</a><a class="nav-link" href="incentive-macrs-depreciation.html"><span class="ix">118</span>MACRS &amp; Depreciation</a><a class="nav-link" href="incentive-usda-reap.html"><span class="ix">119</span>USDA REAP Grants</a><a class="nav-link" href="california-title-24.html"><span class="ix">120</span>California Title 24</a><a class="nav-link" href="illinois-shines.html"><span class="ix">121</span>Illinois Shines</a><a class="nav-link" href="incentive-ny-sun-vder.html"><span class="ix">122</span>New York — NY-Sun &amp; VDER</a><a class="nav-link" href="incentive-ma-smart.html"><span class="ix">123</span>Massachusetts — SMART</a><a class="nav-link" href="incentive-nj-susi.html"><span class="ix">124</span>New Jersey — SuSI</a><a class="nav-link" href="incentive-srec-markets.html"><span class="ix">125</span>SREC Markets Deep-Dive</a><a class="nav-link" href="incentive-more-states.html"><span class="ix">126</span>More State Programs</a><a class="nav-link" href="incentive-prevailing-wage.html"><span class="ix">127</span>Prevailing Wage &amp; Apprenticeship</a><a class="nav-link" href="incentive-tax-equity.html"><span class="ix">128</span>Tax-Equity Structures</a><a class="nav-link" href="incentive-rec-tracking.html"><span class="ix">129</span>REC/SREC Registration &amp; Tracking</a><a class="nav-link" href="incentive-more-states-2.html"><span class="ix">130</span>More State Programs (Round 2)</a><a class="nav-link" href="incentive-property-sales-tax.html"><span class="ix">131</span>Property &amp; Sales-Tax Exemptions</a></div></div>
<div class="nav-group" data-group="Solar Finance &amp; Economics"><button class="nav-group-toggle" type="button"><span>Solar Finance &amp; Economics</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="fin-overview.html"><span class="ix">132</span>Finance Overview</a><a class="nav-link" href="fin-lcoe.html"><span class="ix">133</span>LCOE</a><a class="nav-link" href="fin-roi.html"><span class="ix">134</span>Payback, ROI, NPV &amp; IRR</a><a class="nav-link" href="fin-costs.html"><span class="ix">135</span>System Costs &amp; Benchmarks</a><a class="nav-link" href="fin-bill.html"><span class="ix">136</span>Bills, Rates &amp; Savings</a><a class="nav-link" href="fin-ppa.html"><span class="ix">137</span>PPAs &amp; Third-Party Ownership</a><a class="nav-link" href="fin-incentive-value.html"><span class="ix">138</span>Valuing Incentives</a><a class="nav-link" href="fin-project.html"><span class="ix">139</span>Project Finance</a><a class="nav-link" href="fin-modeling.html"><span class="ix">140</span>Financial Modeling</a></div></div>
<div class="nav-group" data-group="Utility-Scale Solar"><button class="nav-group-toggle" type="button"><span>Utility-Scale Solar</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="util-overview.html"><span class="ix">141</span>Utility-Scale Overview</a><a class="nav-link" href="util-anatomy.html"><span class="ix">142</span>Anatomy of a Utility Plant</a><a class="nav-link" href="util-site-land.html"><span class="ix">143</span>Site Selection &amp; Land</a><a class="nav-link" href="util-trackers.html"><span class="ix">144</span>Trackers &amp; Fixed-Tilt</a><a class="nav-link" href="util-inverters-collection.html"><span class="ix">145</span>Inverters &amp; MV Collection</a><a class="nav-link" href="util-substation.html"><span class="ix">146</span>Substations &amp; Transmission</a><a class="nav-link" href="util-civil-structural.html"><span class="ix">147</span>Civil &amp; Structural</a><a class="nav-link" href="util-development-finance.html"><span class="ix">148</span>Development &amp; Finance</a><a class="nav-link" href="util-scada-controls.html"><span class="ix">149</span>SCADA, Controls &amp; Compliance</a><a class="nav-link" href="util-construction.html"><span class="ix">150</span>Construction &amp; Commissioning</a><a class="nav-link" href="util-solar-storage-hybrid.html"><span class="ix">151</span>Solar-Plus-Storage Hybrids</a><a class="nav-link" href="util-yield-modeling.html"><span class="ix">152</span>Energy-Yield Modeling (P50/P90)</a><a class="nav-link" href="util-environmental-permitting.html"><span class="ix">153</span>Environmental Permitting</a><a class="nav-link" href="util-agrivoltaics-landuse.html"><span class="ix">154</span>Agrivoltaics &amp; Land Use</a><a class="nav-link" href="util-floating-solar.html"><span class="ix">155</span>Floating Solar</a><a class="nav-link" href="util-bifacial-albedo.html"><span class="ix">156</span>Bifacial &amp; Albedo</a><a class="nav-link" href="util-grid-forming.html"><span class="ix">157</span>Grid-Forming Inverters</a></div></div>
<div class="nav-group" data-group="Operations &amp; Maintenance"><button class="nav-group-toggle" type="button"><span>Operations &amp; Maintenance</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="om-overview.html"><span class="ix">158</span>O&amp;M Overview</a><a class="nav-link" href="om-monitoring.html"><span class="ix">159</span>Monitoring &amp; Performance</a><a class="nav-link" href="om-inspection-testing.html"><span class="ix">160</span>Inspection &amp; Testing</a><a class="nav-link" href="om-cleaning-soiling.html"><span class="ix">161</span>Cleaning &amp; Soiling</a><a class="nav-link" href="om-vegetation-site.html"><span class="ix">162</span>Vegetation &amp; Site</a><a class="nav-link" href="om-inverter-electrical.html"><span class="ix">163</span>Inverter &amp; Electrical</a><a class="nav-link" href="om-troubleshooting.html"><span class="ix">164</span>Troubleshooting &amp; Diagnosis</a><a class="nav-link" href="om-repowering.html"><span class="ix">165</span>Repowering &amp; Decommissioning</a><a class="nav-link" href="om-bess-augmentation.html"><span class="ix">166</span>BESS O&amp;M &amp; Augmentation</a></div></div>
<div class="nav-group" data-group="Safety"><button class="nav-group-toggle" type="button"><span>Safety</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="safe-overview.html"><span class="ix">167</span>Safety Overview</a><a class="nav-link active" href="safe-electrical.html"><span class="ix">168</span>Electrical &amp; Arc Flash</a><a class="nav-link" href="safe-falls.html"><span class="ix">169</span>Fall Protection</a><a class="nav-link" href="safe-dc-hazards.html"><span class="ix">170</span>DC &amp; PV Hazards</a><a class="nav-link" href="safe-battery.html"><span class="ix">171</span>Battery Safety</a><a class="nav-link" href="safe-fire.html"><span class="ix">172</span>Fire Safety</a><a class="nav-link" href="safe-site.html"><span class="ix">173</span>Construction &amp; Site Safety</a><a class="nav-link" href="safe-ppe.html"><span class="ix">174</span>PPE &amp; Tools</a><a class="nav-link" href="safe-emergency.html"><span class="ix">175</span>Emergency &amp; First Aid</a></div></div>
<div class="nav-group" data-group="State Solar Guides"><button class="nav-group-toggle" type="button"><span>State Solar Guides</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="state-az.html"><span class="ix">176</span>Arizona</a><a class="nav-link" href="state-ca.html"><span class="ix">177</span>California</a><a class="nav-link" href="state-co.html"><span class="ix">178</span>Colorado</a><a class="nav-link" href="state-ct.html"><span class="ix">179</span>Connecticut</a><a class="nav-link" href="state-fl.html"><span class="ix">180</span>Florida</a><a class="nav-link" href="state-ga.html"><span class="ix">181</span>Georgia</a><a class="nav-link" href="state-hi.html"><span class="ix">182</span>Hawaii</a><a class="nav-link" href="state-id.html"><span class="ix">183</span>Idaho</a><a class="nav-link" href="state-il.html"><span class="ix">184</span>Illinois</a><a class="nav-link" href="state-in.html"><span class="ix">185</span>Indiana</a><a class="nav-link" href="state-ks.html"><span class="ix">186</span>Kansas</a><a class="nav-link" href="state-me.html"><span class="ix">187</span>Maine</a><a class="nav-link" href="state-md.html"><span class="ix">188</span>Maryland</a><a class="nav-link" href="state-ma.html"><span class="ix">189</span>Massachusetts</a><a class="nav-link" href="state-mi.html"><span class="ix">190</span>Michigan</a><a class="nav-link" href="state-mn.html"><span class="ix">191</span>Minnesota</a><a class="nav-link" href="state-mo.html"><span class="ix">192</span>Missouri</a><a class="nav-link" href="state-mt.html"><span class="ix">193</span>Montana</a><a class="nav-link" href="state-nv.html"><span class="ix">194</span>Nevada</a><a class="nav-link" href="state-nj.html"><span class="ix">195</span>New Jersey</a><a class="nav-link" href="state-nm.html"><span class="ix">196</span>New Mexico</a><a class="nav-link" href="state-ny.html"><span class="ix">197</span>New York</a><a class="nav-link" href="state-nc.html"><span class="ix">198</span>North Carolina</a><a class="nav-link" href="state-oh.html"><span class="ix">199</span>Ohio</a><a class="nav-link" href="state-or.html"><span class="ix">200</span>Oregon</a><a class="nav-link" href="state-pa.html"><span class="ix">201</span>Pennsylvania</a><a class="nav-link" href="state-ri.html"><span class="ix">202</span>Rhode Island</a><a class="nav-link" href="state-sc.html"><span class="ix">203</span>South Carolina</a><a class="nav-link" href="state-tn.html"><span class="ix">204</span>Tennessee</a><a class="nav-link" href="state-tx.html"><span class="ix">205</span>Texas</a><a class="nav-link" href="state-ut.html"><span class="ix">206</span>Utah</a><a class="nav-link" href="state-vt.html"><span class="ix">207</span>Vermont</a><a class="nav-link" href="state-va.html"><span class="ix">208</span>Virginia</a><a class="nav-link" href="state-wa.html"><span class="ix">209</span>Washington</a><a class="nav-link" href="state-wi.html"><span class="ix">210</span>Wisconsin</a><a class="nav-link" href="state-wy.html"><span class="ix">211</span>Wyoming</a></div></div></nav><div style="padding:8px 22px 9px"><button class="theme-toggle" data-theme-toggle type="button" aria-label="Toggle dark mode"><span class="ti"><span class="moon"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><path d="M21 12.8A9 9 0 1 1 11.2 3 7 7 0 0 0 21 12.8Z"/></svg></span><span class="suni"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M2 12h2M20 12h2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M19.1 4.9l-1.4 1.4M6.3 17.7l-1.4 1.4"/></svg></span></span><span class="lbl"><span class="moon">Dark mode</span><span class="suni">Light mode</span></span></button></div><div class="sidebar-foot">A one-stop solar reference — residential &amp; commercial. For planning and education only; not engineering, tax or legal advice.</div></aside><main class="main"><div class="side-nav prev"><a href="safe-overview.html" aria-label="Previous: Safety Overview"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"><path d="m15 6-6 6 6 6"/></svg></a><span class="tip">Safety Overview</span></div><div class="side-nav next"><a href="safe-falls.html" aria-label="Next: Fall Protection"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"><path d="m9 6 6 6-6 6"/></svg></a><span class="tip">Fall Protection</span></div><section class="banner"><div class="doc-actions"><button class="bm-star" data-bookmark type="button" aria-label="Bookmark this page"><svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round"><path d="m12 3 2.9 5.9 6.5.9-4.7 4.6 1.1 6.5L12 18.8 6.2 21.8l1.1-6.5L2.6 10.7l6.5-.9L12 3Z"/></svg>Bookmark</button><button data-print type="button"><svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round"><path d="M6 9V3h12v6M6 18H4a2 2 0 0 1-2-2v-3a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v3a2 2 0 0 1-2 2h-2M6 14h12v7H6z"/></svg>Print / PDF</button></div><div class="banner-inner reveal"><span class="eyebrow"><span class="dot"></span>Safety</span><h1>Electrical Safety &amp; Arc Flash</h1><p class="lede">Shock and arc-flash hazards — NFPA 70E boundaries, incident energy and PPE categories, lockout/tagout, and the DC problem of energized arrays.</p><div class="banner-meta"><div class="m"><b>NFPA 70E</b><span>Arc flash</span></div><div class="m"><b>LOTO</b><span>De-energize</span></div><div class="m"><b>DC</b><span>Always live</span></div></div></div></section><div class="doc-wrap"><article class="content"><p>Electricity is the hazard that makes solar work different from ordinary rooftop construction. A PV system is a generator, an inverter, a set of AC circuits, and often a battery bank — every one of which can injure or kill. This article covers the two great electrical hazards, <strong>shock</strong> and <strong>arc flash</strong>, the NFPA 70E framework that governs safe work around them, lockout/tagout, and the two problems unique to solar: DC arrays that cannot be switched off in daylight and AC backfeed from grid-tied inverters.</p>
<blockquote>
<p><strong>Two ways electricity kills.</strong> Shock stops the heart or paralyzes the muscles you need to let go. Arc flash burns you — an arc can reach temperatures around 35,000 °F, roughly four times the surface of the sun, and the pressure wave (arc blast) can throw a worker across a room. Solar work exposes you to both.</p>
</blockquote>
<h2 id="shock-hazards">Shock Hazards</h2>
<p>Shock occurs when the body becomes part of a circuit. The severity depends on current, path, and duration — and dangerous current levels are far lower than most people assume.</p>
<table>
<thead>
<tr>
<th>Current through body (60 Hz)</th>
<th>Typical effect</th>
</tr>
</thead>
<tbody>
<tr>
<td>~1 mA</td>
<td>Perception threshold</td>
</tr>
<tr>
<td>~5 mA</td>
<td>Painful; generally considered a safe upper limit</td>
</tr>
<tr>
<td>10–20 mA</td>
<td>"Let-go" threshold exceeded — muscles lock, cannot release conductor</td>
</tr>
<tr>
<td>50–100 mA</td>
<td>Ventricular fibrillation likely; often fatal</td>
</tr>
<tr>
<td>&gt; 200 mA</td>
<td>Severe burns, cardiac arrest</td>
</tr>
</tbody>
</table>
<p>DC shock behaves differently from AC — it tends to cause a single strong muscle contraction that can throw a person off a conductor or off a roof, and at PV string voltages (often 300–600 V, up to 1,000–1,500 V in commercial/utility strings) it is fully capable of being lethal. See <a class="inline" href="safe-dc-hazards.html">DC &amp; PV-Specific Hazards</a> for why PV DC is so persistent.</p>
<p><strong>Controlling shock</strong> relies, in order, on de-energizing (where possible), insulation and guarding (engineering), safe work practices and boundaries (administrative), and finally insulating PPE. Rubber insulating gloves with leather protectors, insulated tools, and voltage-rated meters are core equipment.</p>
<h2 id="arc-flash">Arc Flash</h2>
<p>An <strong>arc flash</strong> is the explosive release of energy when current jumps across an air gap — caused by a dropped tool, a loose connection, insulation failure, or an inadvertent short. The result is intense radiant heat, molten metal, a pressure blast, and a blinding flash.</p>
<p>The key engineering quantity is <strong>incident energy</strong>, the thermal energy a worker would receive at a given working distance, measured in <strong>calories per square centimeter (cal/cm²)</strong>. An incident energy of about <strong>1.2 cal/cm²</strong> is the threshold for onset of a second-degree burn on bare skin — and that value defines the arc-flash boundary.</p>
<h2 id="nfpa-70e-the-framework-for-electrical-safe-work">NFPA 70E: The Framework for Electrical Safe Work</h2>
<p><strong>NFPA 70E, Standard for Electrical Safety in the Workplace</strong>, is the consensus standard OSHA relies on to define what "safe electrical work practice" means. It governs approach boundaries, arc-flash risk assessment, and PPE selection. (For NFPA's role in the broader solar code landscape, see <a class="inline" href="code-nfpa.html">NFPA Standards &amp; Solar</a>.)</p>
<h3 id="shock-approach-boundaries">Shock approach boundaries</h3>
<p>NFPA 70E defines boundaries around exposed energized conductors, based on voltage:</p>
<table>
<thead>
<tr>
<th>Boundary</th>
<th>Meaning</th>
<th>Who may enter</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Limited approach</strong></td>
<td>Outer shock boundary</td>
<td>Qualified persons; unqualified only if continuously escorted by a qualified person</td>
</tr>
<tr>
<td><strong>Restricted approach</strong></td>
<td>Close enough that inadvertent movement risks contact</td>
<td>Qualified persons only, with insulating PPE, insulated tools, and an energized-work permit</td>
</tr>
</tbody>
</table>
<h3 id="arc-flash-boundary">Arc-flash boundary</h3>
<p>The <strong>arc-flash boundary</strong> is the distance from a potential arc source at which incident energy falls to 1.2 cal/cm². Anyone inside it must wear arc-rated PPE appropriate to the incident energy present.</p>
<h3 id="two-methods-to-select-ppe">Two methods to select PPE</h3>
<p>NFPA 70E permits two approaches:</p>
<ol>
<li><strong>Incident-energy analysis</strong> — an engineering study calculates the actual cal/cm² at each work location. PPE is then selected with an arc rating (ATPV or EBT) at least equal to that value. This is the more precise method.</li>
<li><strong>Arc-flash PPE category method</strong> — a table-based approach (Table 130.5(G) / task tables) that assigns one of four categories to common tasks without a full study. It is simpler but deliberately conservative, and may over-protect.</li>
</ol>
<h3 id="arc-flash-ppe-categories">Arc-flash PPE categories</h3>
<table>
<thead>
<tr>
<th>Category</th>
<th>Minimum arc rating</th>
<th>Representative clothing/PPE</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>1</strong></td>
<td>4 cal/cm²</td>
<td>AR shirt and pants (or coverall), AR face shield/hood, hard hat, safety glasses, hearing protection, leather gloves</td>
</tr>
<tr>
<td><strong>2</strong></td>
<td>8 cal/cm²</td>
<td>AR shirt and pants, AR flash-suit hood or balaclava + face shield, plus Category 1 items</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td>25 cal/cm²</td>
<td>AR flash suit and hood, AR gloves, plus prior items</td>
</tr>
<tr>
<td><strong>4</strong></td>
<td>40 cal/cm²</td>
<td>Heavier multilayer AR flash suit and hood, AR gloves, plus prior items</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>The 40 cal/cm² ceiling.</strong> NFPA 70E does not permit energized work where incident energy exceeds <strong>40 cal/cm²</strong> — at that level the equipment must be de-energized before work begins. High available fault current at commercial combiners, inverters, and battery systems can exceed this, which is precisely why de-energizing is the goal.</p>
</blockquote>
<p><strong>Arc-rated (AR) clothing</strong> is not the same as flame-resistant labeling alone: AR garments carry a tested arc rating (ATPV, arc thermal performance value, or EBT, energy break-open threshold) in cal/cm². Ordinary synthetic clothing is dangerous near an arc because it can ignite and melt to skin. AR clothing self-extinguishes and provides a rated thermal barrier.</p>
<p>See the NFPA 70E PPE category overview at <a class="inline" href="downloads.html">ExpertCE — NFPA 70E 2024 Arc Flash PPE Categories</a>.</p>
<h2 id="lockouttagout-loto">Lockout/Tagout (LOTO)</h2>
<p><strong>Lockout/tagout</strong>, governed by OSHA <a class="inline" target="_blank" rel="noopener" href="https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.147">29 CFR 1910.147</a>, is the procedure for controlling hazardous energy during service and maintenance. Its core discipline: physically lock the energy-isolating device in the safe position and tag it so it cannot be re-energized while someone is exposed.</p>
<h3 id="standard-loto-sequence">Standard LOTO sequence</h3>
<pre><code>1. Prepare      – identify all energy sources (AC, DC, stored, battery)
2. Notify       – tell affected personnel
3. Shut down    – orderly stop of equipment
4. Isolate      – open disconnects / isolation devices
5. Lock &amp; tag   – apply personal lock and tag to each device
6. Release      – dissipate stored energy (capacitors, batteries)
7. VERIFY       – test with a meter that circuits are actually dead
8. (Restore)    – reverse the process, remove locks in order
</code></pre>
<blockquote>
<p><strong>Verify, always.</strong> Step 7 is where LOTO discipline is proven. "Test before touch": use a properly rated meter, confirm it works on a known live source, test the target, then confirm the meter again. An open disconnect is a claim, not proof.</p>
</blockquote>
<p>Multiple workers use multiple locks (group lockout with a hasp); each worker controls their own lock and removes it themselves. Never remove another person's lock.</p>
<h2 id="the-dc-problem-arrays-that-cannot-be-switched-off">The DC Problem: Arrays That Cannot Be Switched Off</h2>
<p>Here is the hazard that makes solar unlike almost any other electrical work: <strong>a PV array energizes whenever light strikes it, and there is no switch that stops it.</strong> Opening the DC disconnect isolates downstream equipment, but the conductors from the modules to that disconnect remain live at full string voltage in daylight.</p>
<p>This breaks the normal LOTO assumption that isolation equals de-energization. Practical consequences:</p>
<ul>
<li>The DC side of a grid-tied or off-grid system can be <strong>hundreds of volts and lethal even with every breaker off</strong>.</li>
<li>Meaningful DC de-energization requires <strong>covering the array with opaque material</strong> to block light, or using a <strong>module-level rapid-shutdown system</strong> that drops conductor voltage to a safe level (see <a class="inline" href="safe-dc-hazards.html">DC &amp; PV-Specific Hazards</a> for rapid shutdown detail).</li>
<li>LOTO procedures for PV must explicitly state that the DC array is treated as <strong>energized at all times in daylight</strong> unless verified otherwise.</li>
</ul>
<p>Fluke's field guidance underscores that opening a disconnect does not make PV DC safe — the modules keep generating (<a class="inline" target="_blank" rel="noopener" href="https://www.fluke.com/en-us/learn/blog/renewable-energy/solar-panel-safety-lockout-tagout">Fluke — Lockout/Tagout for Solar Power Systems</a>).</p>
<h2 id="ac-backfeed">AC Backfeed</h2>
<p>The AC side has its own trap: <strong>backfeed</strong>. A grid-tied inverter, and especially a battery system with backup capability, can energize conductors from the <em>load</em> side even when the utility feed is open.</p>
<ul>
<li>An open main breaker does not guarantee a dead panel if an inverter or ESS can backfeed it.</li>
<li>Anti-islanding protection is designed to stop a grid-tied inverter from energizing a de-energized utility line, but you never rely on protective functions in place of verified isolation.</li>
<li>Battery-backup and off-grid systems can hold live AC even during a utility outage.</li>
</ul>
<p>The rule is identical to the DC rule: <strong>isolate every source, then verify dead with a meter</strong> before touching conductors. That means the utility side, the inverter/ESS side, and any generator or transfer-switch source.</p>
<h2 id="working-de-energized-where-possible">Working De-Energized Where Possible</h2>
<p>The safest energized work is the work you do not do energized. NFPA 70E establishes a strong presumption in favor of an <strong>electrically safe work condition</strong>: de-energize, isolate, verify, and lock out unless de-energizing introduces a greater hazard or is infeasible. Energized work requires justification and an energized-electrical-work permit.</p>
<p>For solar, "de-energized where possible" means:</p>
<ul>
<li>Assemble and terminate as much as possible <strong>before</strong> connectors are mated and strings are live.</li>
<li><strong>Cover arrays</strong> or use rapid shutdown before working the DC side.</li>
<li>Sequence <strong>AC isolation</strong> (utility, inverter, ESS) before touching AC conductors.</li>
<li>Reserve energized work — commissioning measurements, live troubleshooting — for qualified persons with the correct arc-flash PPE and a permit.</li>
</ul>
<h2 id="sources-further-reading">Sources &amp; Further Reading</h2>
<ul>
<li>OSHA — <a class="inline" target="_blank" rel="noopener" href="https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.147">29 CFR 1910.147, The Control of Hazardous Energy (Lockout/Tagout)</a></li>
<li>OSHA — <a class="inline" target="_blank" rel="noopener" href="https://www.osha.gov/green-jobs/solar/electrical">Green Job Hazards: Solar Energy — Electrical</a></li>
<li>NFPA — <a class="inline" target="_blank" rel="noopener" href="https://www.nfpa.org/product/nfpa-70e-standard/p0070ecode">NFPA 70E, Standard for Electrical Safety in the Workplace</a></li>
<li>ExpertCE — <a class="inline" href="downloads.html">NFPA 70E 2024 Arc Flash PPE Categories Explained</a></li>
<li>Fluke — <a class="inline" target="_blank" rel="noopener" href="https://www.fluke.com/en-us/learn/blog/renewable-energy/solar-panel-safety-lockout-tagout">Lockout/Tagout for Solar Power Systems</a></li>
<li>Related pages: <a class="inline" href="safe-overview.html">Solar Safety Overview</a> · <a class="inline" href="safe-dc-hazards.html">DC &amp; PV-Specific Hazards</a> · <a class="inline" href="safe-battery.html">Battery &amp; Energy-Storage Safety</a> · <a class="inline" href="code-nfpa.html">NFPA Standards &amp; Solar</a> · <a class="inline" href="code-nec.html">The National Electrical Code (NEC) &amp; Solar</a> · <a class="inline" href="diy-grounding-surge.html">DIY Grounding, Bonding &amp; Surge Protection</a></li>
</ul>
<blockquote>
<p><strong>Safety disclaimer.</strong> This article is educational only and is not a substitute for formal, hands-on electrical safety training or the judgment of a qualified person. Electrical work on PV systems, batteries, and AC circuits can cause fatal shock, arc-flash burns, and blast injuries. Only trained, qualified, and authorized persons should perform electrical work, and only in accordance with current OSHA standards, NFPA 70E, the NEC, and manufacturer instructions. Always treat PV DC conductors as energized in daylight and verify de-energization with a properly rated meter before contact. When in doubt, stop work and consult a licensed electrician or qualified electrical professional.</p>
</blockquote><div class="related" id="related-slot" hidden></div><div class="pager"><a href="safe-overview.html" class="prev"><span class="dir">Previous</span><span class="ttl">Safety Overview</span></a><a href="safe-falls.html" class="next"><span class="dir">Next</span><span class="ttl">Fall Protection</span></a></div></article><aside class="toc"><div class="toc-title">On this page</div><a class="lvl-2" href="#shock-hazards">Shock Hazards</a>
<a class="lvl-2" href="#arc-flash">Arc Flash</a>
<a class="lvl-2" href="#nfpa-70e-the-framework-for-electrical-safe-work">NFPA 70E: The Framework for Electrical Safe Work</a>
<a class="lvl-3" href="#shock-approach-boundaries">Shock approach boundaries</a>
<a class="lvl-3" href="#arc-flash-boundary">Arc-flash boundary</a>
<a class="lvl-3" href="#two-methods-to-select-ppe">Two methods to select PPE</a>
<a class="lvl-3" href="#arc-flash-ppe-categories">Arc-flash PPE categories</a>
<a class="lvl-2" href="#lockouttagout-loto">Lockout/Tagout (LOTO)</a>
<a class="lvl-3" href="#standard-loto-sequence">Standard LOTO sequence</a>
<a class="lvl-2" href="#the-dc-problem-arrays-that-cannot-be-switched-off">The DC Problem: Arrays That Cannot Be Switched Off</a>
<a class="lvl-2" href="#ac-backfeed">AC Backfeed</a>
<a class="lvl-2" href="#working-de-energized-where-possible">Working De-Energized Where Possible</a>
<a class="lvl-2" href="#sources-further-reading">Sources &amp; Further Reading</a></aside></div></main><div class="palette-scrim" id="palette"><div class="palette" role="dialog" aria-label="Search"><div class="palette-head"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg><input id="pal-input" type="text" placeholder="Ask a question — “what are inverters?”, “conduit fill”…" autocomplete="off" spellcheck="false"/><span class="esc">ESC</span></div><div class="pal-scopes" id="pal-scopes"></div><div class="palette-results" id="pal-results"></div><div class="palette-foot"><span><span class="k">↑</span><span class="k">↓</span> navigate</span><span><span class="k">↵</span> open</span><span><span class="k">esc</span> close</span></div></div></div><script src="assets/search-index.js"></script><script src="assets/search-engine.js"></script><script src="assets/glossary-data.js"></script><script src="assets/app.js"></script></body></html>