<!doctype html><html lang="en"><head><meta charset="utf-8"/><meta name="viewport" content="width=device-width, initial-scale=1"/><title>SCADA, Plant Controls &amp; Grid Compliance · PVSource</title><meta name="description" content="PVSource — a one-stop solar reference: fundamentals, components, calculations, codes, permitting, tools, and residential & commercial incentives."/><script>(function(){try{var t=localStorage.getItem("pv-theme");document.documentElement.setAttribute("data-theme",t==="dark"?"dark":"light");}catch(e){document.documentElement.setAttribute("data-theme","light");}})();</script><link rel="stylesheet" href="assets/styles.css"/></head><body data-doc="utility" data-base=""><div id="progress"></div><div class="topbar"><div class="burger" aria-label="Menu"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M3 6h18M3 12h18M3 18h18"/></svg></div><div class="tb-brand"><svg width="22" height="22" viewBox="0 0 40 40" fill="none"><g class="ray" stroke="#C08A3E" stroke-width="2" stroke-linecap="round"><line x1="20" y1="2.5" x2="20" y2="8"/><line x1="20" y1="32" x2="20" y2="37.5"/><line x1="2.5" y1="20" x2="8" y2="20"/><line x1="32" y1="20" x2="37.5" y2="20"/><line x1="7.8" y1="7.8" x2="11.7" y2="11.7"/><line x1="28.3" y1="28.3" x2="32.2" y2="32.2"/><line x1="32.2" y1="7.8" x2="28.3" y2="11.7"/><line x1="11.7" y1="28.3" x2="7.8" y2="32.2"/></g><circle cx="20" cy="20" r="8.5" fill="#E6C079"/><circle cx="20" cy="20" r="8.5" fill="none" stroke="#C08A3E" stroke-width="1.5"/></svg>PVSource</div><button class="tb-theme" data-theme-toggle type="button" aria-label="Toggle dark mode"><span class="moon"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><path d="M21 12.8A9 9 0 1 1 11.2 3 7 7 0 0 0 21 12.8Z"/></svg></span><span class="suni"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M2 12h2M20 12h2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M19.1 4.9l-1.4 1.4M6.3 17.7l-1.4 1.4"/></svg></span></button><div class="tb-search" data-search><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg></div></div><div class="scrim-nav"></div><aside class="sidebar"><div class="brand"><div class="brand-mark"><div class="sun"><svg viewBox="0 0 40 40" fill="none"><g class="ray" stroke="#C08A3E" stroke-width="2" stroke-linecap="round"><line x1="20" y1="2.5" x2="20" y2="8"/><line x1="20" y1="32" x2="20" y2="37.5"/><line x1="2.5" y1="20" x2="8" y2="20"/><line x1="32" y1="20" x2="37.5" y2="20"/><line x1="7.8" y1="7.8" x2="11.7" y2="11.7"/><line x1="28.3" y1="28.3" x2="32.2" y2="32.2"/><line x1="32.2" y1="7.8" x2="28.3" y2="11.7"/><line x1="11.7" y1="28.3" x2="7.8" y2="32.2"/></g><circle cx="20" cy="20" r="8.5" fill="#E6C079"/><circle cx="20" cy="20" r="8.5" fill="none" stroke="#C08A3E" stroke-width="1.5"/></svg></div><div><div class="brand-name">PVSource</div><div class="brand-sub">Solar Reference</div></div></div></div><div class="search-trigger" data-search><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg><span>Search the docs…</span><span class="kbd">⌘K</span></div><nav class="nav"><a class="nav-link" href="index.html"><span class="ix">◆</span>Overview</a>
<a class="nav-link" href="calculators.html"><span class="ix">◆</span>Interactive Calculators</a>
<a class="nav-link" href="state-solar-map.html"><span class="ix">◆</span>U.S. State Solar Map</a>
<a class="nav-link" href="downloads.html"><span class="ix">◆</span>Downloads</a>
<div class="nav-group" data-group="Fundamentals"><button class="nav-group-toggle" type="button"><span>Fundamentals</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="how-solar-works.html"><span class="ix">01</span>How Solar Works</a><a class="nav-link" href="fundamentals-circuits-primer.html"><span class="ix">02</span>Electricity &amp; Circuits Primer</a><a class="nav-link" href="fundamentals-metrics-primer.html"><span class="ix">03</span>Power, Energy &amp; Key Metrics</a><a class="nav-link" href="fundamentals-solar-resource.html"><span class="ix">04</span>The Solar Resource &amp; Geometry</a><a class="nav-link" href="fundamentals-pv-modules.html"><span class="ix">05</span>PV Modules Deep-Dive</a><a class="nav-link" href="fundamentals-shading-mismatch.html"><span class="ix">06</span>Shading, Mismatch &amp; Bypass Diodes</a><a class="nav-link" href="system-components.html"><span class="ix">07</span>System Components</a><a class="nav-link" href="fundamentals-inverters.html"><span class="ix">08</span>Inverters Deep-Dive</a><a class="nav-link" href="fundamentals-wiring-connectors.html"><span class="ix">09</span>Wiring &amp; Connectors</a><a class="nav-link" href="battery-storage.html"><span class="ix">10</span>Battery Storage</a><a class="nav-link" href="fundamentals-grid.html"><span class="ix">11</span>How the Grid Works</a><a class="nav-link" href="calculations-formulas.html"><span class="ix">12</span>Calculations &amp; Formulas</a><a class="nav-link" href="engineering-glossary.html"><span class="ix">13</span>Engineering Glossary</a><a class="nav-link" href="tools-software.html"><span class="ix">14</span>Tools &amp; Software</a><a class="nav-link" href="fundamentals-standards-bodies.html"><span class="ix">15</span>Standards &amp; Certification Bodies</a><a class="nav-link" href="codes-standards-overview.html"><span class="ix">16</span>Codes &amp; Standards</a><a class="nav-link" href="fundamentals-myths.html"><span class="ix">17</span>Solar Myths &amp; Misconceptions</a></div></div>
<div class="nav-group" data-group="Grid &amp; Interconnection"><button class="nav-group-toggle" type="button"><span>Grid &amp; Interconnection</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="grid-overview.html"><span class="ix">18</span>Grid &amp; Interconnection Overview</a><a class="nav-link" href="grid-distribution.html"><span class="ix">19</span>Distribution Interconnection</a><a class="nav-link" href="grid-ieee1547.html"><span class="ix">20</span>IEEE 1547 &amp; Smart Inverters</a><a class="nav-link" href="grid-net-metering.html"><span class="ix">21</span>Net Metering &amp; Rate Structures</a><a class="nav-link" href="grid-studies-queues.html"><span class="ix">22</span>Interconnection Studies &amp; Queues</a><a class="nav-link" href="grid-protection.html"><span class="ix">23</span>Anti-Islanding &amp; Protection</a><a class="nav-link" href="grid-three-phase.html"><span class="ix">24</span>Three-Phase &amp; Service Connections</a><a class="nav-link" href="grid-services-vpp.html"><span class="ix">25</span>Grid Services, VPPs &amp; DR</a><a class="nav-link" href="grid-power-quality.html"><span class="ix">26</span>Power Quality</a><a class="nav-link" href="grid-storage-interconnection.html"><span class="ix">27</span>Energy-Storage Interconnection</a><a class="nav-link" href="grid-microgrids.html"><span class="ix">28</span>Microgrids &amp; Islanding</a><a class="nav-link" href="grid-rate-design.html"><span class="ix">29</span>Utility Rate Design &amp; Tariffs</a><a class="nav-link" href="grid-ev-grid.html"><span class="ix">30</span>EVs &amp; the Grid</a><a class="nav-link" href="grid-resilience.html"><span class="ix">31</span>Grid Resilience &amp; Reliability</a></div></div>
<div class="nav-group" data-group="Build It Yourself"><button class="nav-group-toggle" type="button"><span>Build It Yourself</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="diy-overview.html"><span class="ix">32</span>Building Your Own System</a><a class="nav-link" href="diy-residential-roof.html"><span class="ix">33</span>DIY Residential Rooftop</a><a class="nav-link" href="diy-ground-mount.html"><span class="ix">34</span>DIY Ground &amp; Pole Mount</a><a class="nav-link" href="diy-rv-van.html"><span class="ix">35</span>RV, Van &amp; Mobile Solar</a><a class="nav-link" href="diy-tiny-home.html"><span class="ix">36</span>Tiny Home &amp; Off-Grid Cabin</a><a class="nav-link" href="diy-off-grid-whole-home.html"><span class="ix">37</span>Off-Grid Whole-Home</a><a class="nav-link" href="diy-marine-boat.html"><span class="ix">38</span>Marine &amp; Boat Solar</a><a class="nav-link" href="diy-portable-emergency.html"><span class="ix">39</span>Portable &amp; Emergency Power</a><a class="nav-link" href="diy-electrical-calcs.html"><span class="ix">40</span>DIY Electrical Calculations</a><a class="nav-link" href="diy-structural-calcs.html"><span class="ix">41</span>DIY Structural Calculations</a><a class="nav-link" href="diy-battery-builds.html"><span class="ix">42</span>DIY Battery Builds</a><a class="nav-link" href="diy-tools-testing.html"><span class="ix">43</span>Tools, Testing &amp; Commissioning</a><a class="nav-link" href="diy-permitting-inspection.html"><span class="ix">44</span>Permitting &amp; Inspection</a><a class="nav-link" href="diy-water-pumping.html"><span class="ix">45</span>Solar Water Pumping &amp; Wells</a><a class="nav-link" href="diy-monitoring-smarthome.html"><span class="ix">46</span>Monitoring &amp; Smart-Home</a><a class="nav-link" href="diy-grounding-surge.html"><span class="ix">47</span>Grounding, Bonding &amp; Surge</a><a class="nav-link" href="diy-ev-charging.html"><span class="ix">48</span>DIY EV Charging from Solar</a><a class="nav-link" href="diy-sourcing.html"><span class="ix">49</span>Sourcing Materials &amp; Kits</a></div></div>
<div class="nav-group" data-group="Residential"><button class="nav-group-toggle" type="button"><span>Residential</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="residential-design.html"><span class="ix">50</span>Residential Design</a><a class="nav-link" href="residential-anatomy.html"><span class="ix">51</span>Anatomy of a Residential System</a><a class="nav-link" href="residential-sizing.html"><span class="ix">52</span>Residential Sizing</a><a class="nav-link" href="residential-battery-backup.html"><span class="ix">53</span>Battery &amp; Whole-Home Backup</a><a class="nav-link" href="residential-ev-charging.html"><span class="ix">54</span>EV Charging + Solar</a><a class="nav-link" href="residential-codes.html"><span class="ix">55</span>Residential Codes &amp; Fire</a><a class="nav-link" href="residential-permitting.html"><span class="ix">56</span>Residential Permitting</a><a class="nav-link" href="residential-monitoring.html"><span class="ix">57</span>Monitoring &amp; Troubleshooting</a><a class="nav-link" href="residential-reroofing.html"><span class="ix">58</span>Re-Roofing &amp; Solar</a><a class="nav-link" href="residential-incentives.html"><span class="ix">59</span>Residential Incentives</a><a class="nav-link" href="residential-community-solar.html"><span class="ix">60</span>Community Solar for Households</a><a class="nav-link" href="residential-bill-rates.html"><span class="ix">61</span>Reading Your Electric Bill</a><a class="nav-link" href="residential-financing.html"><span class="ix">62</span>Homeowner Financing 101</a><a class="nav-link" href="residential-insurance-warranties.html"><span class="ix">63</span>Insurance, Warranties &amp; Protection</a><a class="nav-link" href="residential-selling-home.html"><span class="ix">64</span>Selling a Home with Solar</a></div></div>
<div class="nav-group" data-group="Commercial"><button class="nav-group-toggle" type="button"><span>Commercial</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="commercial-design.html"><span class="ix">65</span>Commercial Design</a><a class="nav-link" href="commercial-anatomy.html"><span class="ix">66</span>Anatomy of a Commercial System</a><a class="nav-link" href="commercial-sizing.html"><span class="ix">67</span>Commercial Sizing</a><a class="nav-link" href="commercial-carports.html"><span class="ix">68</span>Carports &amp; Canopies</a><a class="nav-link" href="commercial-community-solar.html"><span class="ix">69</span>Community Solar</a><a class="nav-link" href="commercial-storage.html"><span class="ix">70</span>Storage &amp; Demand Charges</a><a class="nav-link" href="commercial-codes.html"><span class="ix">71</span>Commercial Codes &amp; Fire</a><a class="nav-link" href="commercial-permitting.html"><span class="ix">72</span>Commercial Permitting</a><a class="nav-link" href="commercial-om-asset.html"><span class="ix">73</span>O&amp;M &amp; Asset Management</a><a class="nav-link" href="commercial-fleet-ev.html"><span class="ix">74</span>Fleet &amp; EV Charging</a><a class="nav-link" href="commercial-nonprofit-municipal.html"><span class="ix">75</span>Nonprofit, Municipal &amp; School</a><a class="nav-link" href="commercial-microgrids.html"><span class="ix">76</span>Microgrids &amp; Resilience</a><a class="nav-link" href="commercial-agrivoltaics.html"><span class="ix">77</span>Agrivoltaics &amp; Dual-Use</a><a class="nav-link" href="commercial-financing.html"><span class="ix">78</span>C&amp;I Financing</a><a class="nav-link" href="commercial-multifamily-vnem.html"><span class="ix">79</span>Multifamily &amp; VNEM</a><a class="nav-link" href="commercial-data-centers.html"><span class="ix">80</span>Data Centers &amp; High-Load</a></div></div>
<div class="nav-group" data-group="Utility-Scale Solar"><button class="nav-group-toggle" type="button"><span>Utility-Scale Solar</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="util-overview.html"><span class="ix">81</span>Utility-Scale Overview</a><a class="nav-link" href="util-anatomy.html"><span class="ix">82</span>Anatomy of a Utility Plant</a><a class="nav-link" href="util-site-land.html"><span class="ix">83</span>Site Selection &amp; Land</a><a class="nav-link" href="util-trackers.html"><span class="ix">84</span>Trackers &amp; Fixed-Tilt</a><a class="nav-link" href="util-inverters-collection.html"><span class="ix">85</span>Inverters &amp; MV Collection</a><a class="nav-link" href="util-substation.html"><span class="ix">86</span>Substations &amp; Transmission</a><a class="nav-link" href="util-civil-structural.html"><span class="ix">87</span>Civil &amp; Structural</a><a class="nav-link" href="util-development-finance.html"><span class="ix">88</span>Development &amp; Finance</a><a class="nav-link active" href="util-scada-controls.html"><span class="ix">89</span>SCADA, Controls &amp; Compliance</a><a class="nav-link" href="util-construction.html"><span class="ix">90</span>Construction &amp; Commissioning</a><a class="nav-link" href="util-solar-storage-hybrid.html"><span class="ix">91</span>Solar-Plus-Storage Hybrids</a><a class="nav-link" href="util-yield-modeling.html"><span class="ix">92</span>Energy-Yield Modeling (P50/P90)</a><a class="nav-link" href="util-environmental-permitting.html"><span class="ix">93</span>Environmental Permitting</a><a class="nav-link" href="util-agrivoltaics-landuse.html"><span class="ix">94</span>Agrivoltaics &amp; Land Use</a><a class="nav-link" href="util-floating-solar.html"><span class="ix">95</span>Floating Solar</a><a class="nav-link" href="util-bifacial-albedo.html"><span class="ix">96</span>Bifacial &amp; Albedo</a><a class="nav-link" href="util-grid-forming.html"><span class="ix">97</span>Grid-Forming Inverters</a></div></div>
<div class="nav-group" data-group="Operations &amp; Maintenance"><button class="nav-group-toggle" type="button"><span>Operations &amp; Maintenance</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="om-overview.html"><span class="ix">98</span>O&amp;M Overview</a><a class="nav-link" href="om-monitoring.html"><span class="ix">99</span>Monitoring &amp; Performance</a><a class="nav-link" href="om-inspection-testing.html"><span class="ix">100</span>Inspection &amp; Testing</a><a class="nav-link" href="om-cleaning-soiling.html"><span class="ix">101</span>Cleaning &amp; Soiling</a><a class="nav-link" href="om-vegetation-site.html"><span class="ix">102</span>Vegetation &amp; Site</a><a class="nav-link" href="om-inverter-electrical.html"><span class="ix">103</span>Inverter &amp; Electrical</a><a class="nav-link" href="om-troubleshooting.html"><span class="ix">104</span>Troubleshooting &amp; Diagnosis</a><a class="nav-link" href="om-repowering.html"><span class="ix">105</span>Repowering &amp; Decommissioning</a><a class="nav-link" href="om-bess-augmentation.html"><span class="ix">106</span>BESS O&amp;M &amp; Augmentation</a></div></div>
<div class="nav-group" data-group="Commercial · Incentives"><button class="nav-group-toggle" type="button"><span>Commercial · Incentives</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="federal-tax-credits.html"><span class="ix">107</span>Federal Tax Credits</a><a class="nav-link" href="state-tax-credits.html"><span class="ix">108</span>State Tax Credits</a><a class="nav-link" href="big-beautiful-bill.html"><span class="ix">109</span>The Big Beautiful Bill</a><a class="nav-link" href="incentive-direct-pay.html"><span class="ix">110</span>Direct Pay (Elective Payment)</a><a class="nav-link" href="incentive-transferability.html"><span class="ix">111</span>Transferability (§6418)</a><a class="nav-link" href="incentive-energy-communities.html"><span class="ix">112</span>Energy Communities Bonus</a><a class="nav-link" href="incentive-domestic-content.html"><span class="ix">113</span>Domestic Content Bonus</a><a class="nav-link" href="incentive-macrs-depreciation.html"><span class="ix">114</span>MACRS &amp; Depreciation</a><a class="nav-link" href="incentive-usda-reap.html"><span class="ix">115</span>USDA REAP Grants</a><a class="nav-link" href="california-title-24.html"><span class="ix">116</span>California Title 24</a><a class="nav-link" href="illinois-shines.html"><span class="ix">117</span>Illinois Shines</a><a class="nav-link" href="incentive-ny-sun-vder.html"><span class="ix">118</span>New York — NY-Sun &amp; VDER</a><a class="nav-link" href="incentive-ma-smart.html"><span class="ix">119</span>Massachusetts — SMART</a><a class="nav-link" href="incentive-nj-susi.html"><span class="ix">120</span>New Jersey — SuSI</a><a class="nav-link" href="incentive-srec-markets.html"><span class="ix">121</span>SREC Markets Deep-Dive</a><a class="nav-link" href="incentive-more-states.html"><span class="ix">122</span>More State Programs</a><a class="nav-link" href="incentive-prevailing-wage.html"><span class="ix">123</span>Prevailing Wage &amp; Apprenticeship</a><a class="nav-link" href="incentive-tax-equity.html"><span class="ix">124</span>Tax-Equity Structures</a><a class="nav-link" href="incentive-rec-tracking.html"><span class="ix">125</span>REC/SREC Registration &amp; Tracking</a><a class="nav-link" href="incentive-more-states-2.html"><span class="ix">126</span>More State Programs (Round 2)</a><a class="nav-link" href="incentive-property-sales-tax.html"><span class="ix">127</span>Property &amp; Sales-Tax Exemptions</a></div></div></nav><div style="padding:8px 22px 4px"><button class="theme-toggle" data-theme-toggle type="button" aria-label="Toggle dark mode"><span class="ti"><span class="moon"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><path d="M21 12.8A9 9 0 1 1 11.2 3 7 7 0 0 0 21 12.8Z"/></svg></span><span class="suni"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M2 12h2M20 12h2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M19.1 4.9l-1.4 1.4M6.3 17.7l-1.4 1.4"/></svg></span></span><span class="lbl"><span class="moon">Dark mode</span><span class="suni">Light mode</span></span></button></div><div class="sidebar-foot">A one-stop solar reference — residential &amp; commercial. For planning and education only; not engineering, tax or legal advice.</div></aside><main class="main"><div class="side-nav prev"><a href="util-development-finance.html" aria-label="Previous: Development &amp; Finance"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"><path d="m15 6-6 6 6 6"/></svg></a><span class="tip">Development &amp; Finance</span></div><div class="side-nav next"><a href="util-construction.html" aria-label="Next: Construction &amp; Commissioning"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"><path d="m9 6 6 6-6 6"/></svg></a><span class="tip">Construction &amp; Commissioning</span></div><section class="banner"><div class="doc-actions"><button data-print type="button"><svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round"><path d="M6 9V3h12v6M6 18H4a2 2 0 0 1-2-2v-3a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v3a2 2 0 0 1-2 2h-2M6 14h12v7H6z"/></svg>Print / PDF</button></div><div class="banner-inner reveal"><span class="eyebrow"><span class="dot"></span>Utility-Scale Solar</span><h1>SCADA, Plant Controls &amp; Grid Compliance</h1><p class="lede">Running the plant — SCADA architecture, the power plant controller regulating real and reactive power at the POI, dispatch and forecasting, NERC compliance and curtailment.</p><div class="banner-meta"><div class="m"><b>PPC</b><span>Plant controller</span></div><div class="m"><b>P/Q at POI</b><span>Regulation</span></div><div class="m"><b>NERC CIP</b><span>Compliance</span></div></div></div></section><div class="doc-wrap"><article class="content"><p>A utility-scale solar plant is not just a field of modules — it is a <strong>grid-connected generator</strong> that must follow dispatch, regulate voltage and reactive power, ramp within limits, and prove compliance to the interconnecting utility, the ISO/RTO, and <strong>NERC</strong>. The systems that make this happen are the <strong>plant SCADA</strong> and, at its heart, the <strong>Power Plant Controller (PPC)</strong>. This page covers the controls architecture, what the PPC regulates at the Point of Interconnection (POI), dispatch and metering, NERC reliability and cybersecurity obligations, and curtailment handling.</p>
<p>See also: <a class="inline" href="util-overview.html">Utility-Scale Solar Overview</a>, <a class="inline" href="util-substation.html">Substations &amp; Transmission Interconnection</a>, <a class="inline" href="util-construction.html">Construction &amp; Commissioning</a>, and <a class="inline" href="util-development-finance.html">Project Development &amp; Finance</a>.</p>
<blockquote>
<p><strong>Key point:</strong> The grid does not see thousands of inverters — it sees <strong>one machine at the POI.</strong> The PPC's entire job is to make a sprawling, variable, inverter-based plant <strong>behave as a single controllable generator</strong> that meets the interconnection agreement and NERC standards.</p>
</blockquote>
<h2 id="plant-scada-architecture">Plant SCADA Architecture</h2>
<p><strong>SCADA (Supervisory Control and Data Acquisition)</strong> is the plant's nervous system: it monitors every device, logs data, presents the HMI, and carries the control signals between the PPC and field hardware.</p>
<pre><code>        ISO/RTO / Utility Dispatch (AGC, setpoints)
                      │  (DNP3 / ICCP)
                      ▼
        ┌───────────────────────────┐
        │   Power Plant Controller   │  ◄── POI feedback (revenue/control meter)
        │          (PPC)             │
        └───────────────────────────┘
                      │  (Modbus/IEC 61850 over fiber)
        ┌─────────────┼───────────────┬───────────────┐
        ▼             ▼               ▼               ▼
   Inverters     Trackers       MV switchgear     Met stations
   (P,Q ctrl)   (position/stow) (breakers/caps)   (irradiance, wind, temp)
                      │
                      ▼
              Plant SCADA / Historian / HMI / alarms
</code></pre>
<h3 id="layers">Layers</h3>
<table>
<thead>
<tr>
<th>Layer</th>
<th>Role</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Field devices</strong></td>
<td>Inverters, trackers, MV switchgear, met stations, transformers, weather sensors</td>
</tr>
<tr>
<td><strong>Communications</strong></td>
<td>Fiber backbone; protocols <strong>Modbus TCP, IEC 61850, DNP3</strong></td>
</tr>
<tr>
<td><strong>PPC</strong></td>
<td>Closed-loop plant-level control (real-time)</td>
</tr>
<tr>
<td><strong>SCADA server / historian</strong></td>
<td>Data acquisition, archiving, alarms, HMI, reporting</td>
</tr>
<tr>
<td><strong>External interface</strong></td>
<td><strong>DNP3 / ICCP</strong> link to the utility/ISO control center</td>
</tr>
</tbody>
</table>
<h2 id="the-power-plant-controller-ppc">The Power Plant Controller (PPC)</h2>
<p>The <strong>PPC</strong> is a real-time closed-loop controller that measures conditions at the <strong>POI</strong> and commands the fleet of inverters (and capacitor banks, tap changers, etc.) to hold the plant to its setpoints. It is required for essentially every grid-connected utility-scale plant.</p>
<h3 id="what-the-ppc-regulates-at-the-poi">What the PPC Regulates at the POI</h3>
<table>
<thead>
<tr>
<th>Function</th>
<th>What It Does</th>
<th>Typical Reference Standard</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Active power (P)</strong></td>
<td>Holds plant output to a dispatch limit; curtails when ordered</td>
<td>Interconnection agreement / ISO dispatch</td>
</tr>
<tr>
<td><strong>Reactive power (Q)</strong></td>
<td>Holds a Q setpoint at the POI to support the grid</td>
<td>IEEE 2800 / interconnection req.</td>
</tr>
<tr>
<td><strong>Voltage regulation (V)</strong></td>
<td>Adjusts Q to hold a target POI voltage</td>
<td>NERC VAR-002; IEEE 2800</td>
</tr>
<tr>
<td><strong>Power factor (PF)</strong></td>
<td>Holds a commanded PF at the POI</td>
<td>Interconnection agreement</td>
</tr>
<tr>
<td><strong>Ramp rate</strong></td>
<td>Limits MW/min on up- and down-ramps</td>
<td>Interconnection / ISO requirement</td>
</tr>
<tr>
<td><strong>Frequency response</strong></td>
<td>Primary frequency response / droop, fast frequency response</td>
<td>NERC; IEEE 2800</td>
</tr>
</tbody>
</table>
<h3 id="closed-loop-operation">Closed-Loop Operation</h3>
<p>The PPC continuously compares the <strong>measured POI value</strong> (P, Q, V, PF, frequency) against the <strong>setpoint</strong>, computes the error, and distributes corrective commands across available inverters. Because inverters have headroom limits, the PPC must allocate Q within each inverter's capability curve and switch <strong>capacitor banks</strong> or command the substation <strong>on-load tap changer (OLTC)</strong> when inverter reactive range is exhausted.</p>
<pre><code>   setpoint ──►(+/-)──► PPC control law ──► per-inverter P,Q commands
                 ▲                                  │
                 │                                  ▼
          POI measurement ◄──────────── plant responds ──► grid
                 (closed loop, sub-second to seconds)
</code></pre>
<blockquote>
<p><strong>Key point:</strong> Reactive power and voltage are two views of the same lever. The PPC runs in <strong>one mode at a time at the POI</strong> — typically <strong>voltage control</strong>, <strong>power-factor control</strong>, or <strong>fixed-Q control</strong> — as dictated by the utility/ISO. Inverter-based resources can absorb or inject VARs even at night (if configured), providing grid support without producing real power.</p>
</blockquote>
<h2 id="setpoints-dispatch-agc">Setpoints, Dispatch &amp; AGC</h2>
<ul>
<li><strong>Manual/scheduled setpoints</strong> — the utility or owner sets a fixed limit or curve.</li>
<li><strong>AGC (Automatic Generation Control)</strong> — the ISO/RTO sends a <strong>real-time active-power setpoint</strong> (a "basepoint") that the PPC follows, enabling the plant to participate in dispatch and (for plants with storage or curtailment headroom) regulation/ancillary services.</li>
<li><strong>Ramp-rate limiting</strong> — when a cloud edge causes a sharp output change, the PPC limits the rate of change (MW/min) to the contracted ramp limit, often using curtailment headroom or storage to smooth ramps.</li>
</ul>
<h2 id="forecasting">Forecasting</h2>
<p>Utility-scale plants provide <strong>production forecasts</strong> (intra-hour, day-ahead) to the ISO/RTO for unit commitment and scheduling. Forecasts combine <strong>numerical weather prediction, satellite/sky-imager data, and the plant's own met-station and historical performance</strong>. Forecast accuracy affects imbalance charges and ancillary obligations in many markets.</p>
<h2 id="metering-settlement">Metering &amp; Settlement</h2>
<ul>
<li>A <strong>revenue meter</strong> (utility-grade, often redundant) at the POI measures delivered energy for <strong>settlement</strong> under the PPA and market.</li>
<li>A <strong>control/feedback meter</strong> feeds the PPC its POI measurements (P, Q, V, frequency).</li>
<li>Meters must meet the accuracy class required by the ISO/RTO tariff and the interconnection agreement; data flows to both the market settlement system and the owner's revenue accounting.</li>
</ul>
<h2 id="nerc-compliance">NERC Compliance</h2>
<p>Large plants are <strong>subject to NERC</strong> (North American Electric Reliability Corporation) mandatory reliability standards, enforced through the regional entities.</p>
<h3 id="registration">Registration</h3>
<p>A generator's obligations depend on <strong>registration</strong> as a <strong>Generator Owner (GO)</strong> and <strong>Generator Operator (GOP)</strong> under the <strong>NERC registration criteria</strong> (historically tied to size thresholds such as plants ≥ ~75 MVA / ≥ 20 MVA at a shared bus, plus other criteria — confirm the current criteria, which have evolved, including for inverter-based resources). Registration triggers a set of applicable reliability standards.</p>
<h3 id="key-reliability-standards-illustrative">Key Reliability Standards (illustrative)</h3>
<table>
<thead>
<tr>
<th>Standard family</th>
<th>Subject</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>VAR-002</strong></td>
<td>Generator operation for maintaining voltage / reactive power schedule</td>
</tr>
<tr>
<td><strong>PRC</strong></td>
<td>Protection &amp; coordination, relay settings, ride-through (e.g., PRC-024/-029 for IBR ride-through)</td>
</tr>
<tr>
<td><strong>FAC</strong></td>
<td>Facility ratings &amp; interconnection</td>
</tr>
<tr>
<td><strong>MOD</strong></td>
<td>Modeling, data reporting, verification</td>
</tr>
<tr>
<td><strong>TOP / IRO</strong></td>
<td>Operating coordination with the transmission operator</td>
</tr>
<tr>
<td><strong>CIP</strong></td>
<td>Cyber security (see below)</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>Key point:</strong> Inverter-based resources (IBR) have been a major NERC focus after several large solar/wind disturbances where plants tripped or reduced output unexpectedly. <strong>Ride-through performance</strong> (staying connected through grid voltage/frequency excursions per PRC standards and <strong>IEEE 2800</strong>) is now a central compliance and commissioning concern.</p>
</blockquote>
<h3 id="cybersecurity-nerc-cip-high-level">Cybersecurity — NERC CIP (High Level)</h3>
<p>The <strong>NERC CIP (Critical Infrastructure Protection)</strong> standards impose cybersecurity requirements where assets are classified as <strong>BES Cyber Systems</strong>. At a high level, CIP covers:</p>
<ul>
<li><strong>Asset categorization</strong> (high/medium/low impact),</li>
<li><strong>Electronic &amp; physical security perimeters</strong>,</li>
<li><strong>Access control and personnel/training</strong>,</li>
<li><strong>Systems security management, patching, and monitoring</strong>,</li>
<li><strong>Incident response and recovery.</strong></li>
</ul>
<p>Many solar plants fall into <strong>low-impact</strong> categorization, but the substation/control interface and any larger fleets can pull assets into medium-impact scope. Modern plant controls also reference <strong>IEC 62443</strong> for industrial control-system security.</p>
<h2 id="curtailment-handling">Curtailment Handling</h2>
<p><strong>Curtailment</strong> — being ordered to reduce output below available power — is increasingly common in high-penetration regions. The PPC executes curtailment by:</p>
<ul>
<li>Receiving a <strong>dispatch-down (active-power limit)</strong> signal via AGC or manual setpoint,</li>
<li>Reducing inverter real-power output evenly or per a strategy,</li>
<li>Holding the plant at the commanded ceiling while maintaining voltage/reactive support.</li>
</ul>
<p>Curtailment may be <strong>economic</strong> (negative prices/oversupply) or <strong>reliability-driven</strong> (congestion, transmission limits). The plant logs curtailment for <strong>lost-production accounting</strong>, PPA settlement (some PPAs compensate for utility-ordered curtailment), and availability/performance reporting.</p>
<pre><code>   Available power  ──────────────╮
                                  │  curtailment &quot;headroom&quot;
   Dispatch limit  ──────────────┼──────────── (PPC holds here)
   Delivered power ──────────────╯
            time ──►
</code></pre>
<h2 id="worked-example-reactive-power-at-the-poi">Worked Example: Reactive Power at the POI</h2>
<pre><code>Utility orders the plant to hold 0.95 leading power factor at the POI
while delivering 100 MW real power.

Step 1 - apparent power:
  S = P / PF = 100 / 0.95 = 105.3 MVA

Step 2 - reactive power:
  Q = sqrt(S^2 - P^2) = sqrt(105.3^2 - 100^2) ≈ 32.9 MVAR

The PPC must source ~32.9 MVAR across available inverter headroom
(and cap banks if needed) and hold it as real power varies with sun.
</code></pre>
<h2 id="sources-further-reading">Sources &amp; Further Reading</h2>
<ul>
<li><a class="inline" href="downloads.html">Nor-Cal Controls — Power Plant Controllers: Typical Control Requirements for PV Sites</a></li>
<li><a class="inline" target="_blank" rel="noopener" href="https://www.emerson.com/en-us/automation/control-and-safety-systems/distributed-control-systems-dcs/ovation-distributed-control-system/solar-power-plant-controls/power-plant-controller">Emerson — Solar Power Plant Controller (Ovation)</a></li>
<li><a class="inline" target="_blank" rel="noopener" href="https://www.hitachienergy.com/products-and-solutions/power-conversion/power-plant-controller-ppc">Hitachi Energy — Power Plant Controller (PPC)</a></li>
<li><a class="inline" target="_blank" rel="noopener" href="https://www.nerc.com/comm/RSTC_Reliability_Guidelines/Inverter-Based_Resource_Performance_Guideline.pdf">NERC — Inverter-Based Resource Performance Reliability Guideline</a></li>
<li><a class="inline" target="_blank" rel="noopener" href="https://www.nerc.com/pa/Stand/Pages/ReliabilityStandards.aspx">NERC — Reliability Standards (VAR, PRC, FAC, MOD, CIP)</a></li>
<li><a class="inline" href="downloads.html">v-comply — NERC Compliance for Renewable Energy Operators</a></li>
<li>IEEE 2800 — Interconnection and Interoperability of Inverter-Based Resources</li>
<li>IEC 62443 — Industrial communication networks: IT security for networks and systems</li>
</ul>
<hr />
<p><em>Disclaimer: This material is for general educational reference only; applicable NERC registration, reliability standards, and interconnection requirements are project- and region-specific and must be confirmed with the relevant utility, ISO/RTO, and NERC regional entity.</em></p><div class="related" id="related-slot" hidden></div><div class="pager"><a href="util-development-finance.html" class="prev"><span class="dir">Previous</span><span class="ttl">Development &amp; Finance</span></a><a href="util-construction.html" class="next"><span class="dir">Next</span><span class="ttl">Construction &amp; Commissioning</span></a></div></article><aside class="toc"><div class="toc-title">On this page</div><a class="lvl-2" href="#plant-scada-architecture">Plant SCADA Architecture</a>
<a class="lvl-3" href="#layers">Layers</a>
<a class="lvl-2" href="#the-power-plant-controller-ppc">The Power Plant Controller (PPC)</a>
<a class="lvl-3" href="#what-the-ppc-regulates-at-the-poi">What the PPC Regulates at the POI</a>
<a class="lvl-3" href="#closed-loop-operation">Closed-Loop Operation</a>
<a class="lvl-2" href="#setpoints-dispatch-agc">Setpoints, Dispatch &amp; AGC</a>
<a class="lvl-2" href="#forecasting">Forecasting</a>
<a class="lvl-2" href="#metering-settlement">Metering &amp; Settlement</a>
<a class="lvl-2" href="#nerc-compliance">NERC Compliance</a>
<a class="lvl-3" href="#registration">Registration</a>
<a class="lvl-3" href="#key-reliability-standards-illustrative">Key Reliability Standards (illustrative)</a>
<a class="lvl-3" href="#cybersecurity-nerc-cip-high-level">Cybersecurity — NERC CIP (High Level)</a>
<a class="lvl-2" href="#curtailment-handling">Curtailment Handling</a>
<a class="lvl-2" href="#worked-example-reactive-power-at-the-poi">Worked Example: Reactive Power at the POI</a>
<a class="lvl-2" href="#sources-further-reading">Sources &amp; Further Reading</a></aside></div></main><div class="palette-scrim" id="palette"><div class="palette" role="dialog" aria-label="Search"><div class="palette-head"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg><input id="pal-input" type="text" placeholder="Ask a question — “what are inverters?”, “conduit fill”…" autocomplete="off" spellcheck="false"/><span class="esc">ESC</span></div><div class="pal-scopes" id="pal-scopes"></div><div class="palette-results" id="pal-results"></div><div class="palette-foot"><span><span class="k">↑</span><span class="k">↓</span> navigate</span><span><span class="k">↵</span> open</span><span><span class="k">esc</span> close</span></div></div></div><script src="assets/search-index.js"></script><script src="assets/search-engine.js"></script><script src="assets/glossary-data.js"></script><script src="assets/app.js"></script></body></html>