<!doctype html><html lang="en"><head><meta charset="utf-8"/><meta name="viewport" content="width=device-width, initial-scale=1"/><title>Substations &amp; Transmission Interconnection · PVSource</title><meta name="description" content="PVSource — a one-stop solar reference: fundamentals, components, calculations, codes, permitting, tools, and residential & commercial incentives."/><script>(function(){try{var t=localStorage.getItem("pv-theme");document.documentElement.setAttribute("data-theme",t==="dark"?"dark":"light");}catch(e){document.documentElement.setAttribute("data-theme","light");}})();</script><link rel="stylesheet" href="assets/styles.css"/></head><body data-doc="utility" data-base=""><div id="progress"></div><div class="topbar"><div class="burger" aria-label="Menu"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M3 6h18M3 12h18M3 18h18"/></svg></div><div class="tb-brand"><svg width="22" height="22" viewBox="0 0 40 40" fill="none"><g class="ray" stroke="#C08A3E" stroke-width="2" stroke-linecap="round"><line x1="20" y1="2.5" x2="20" y2="8"/><line x1="20" y1="32" x2="20" y2="37.5"/><line x1="2.5" y1="20" x2="8" y2="20"/><line x1="32" y1="20" x2="37.5" y2="20"/><line x1="7.8" y1="7.8" x2="11.7" y2="11.7"/><line x1="28.3" y1="28.3" x2="32.2" y2="32.2"/><line x1="32.2" y1="7.8" x2="28.3" y2="11.7"/><line x1="11.7" y1="28.3" x2="7.8" y2="32.2"/></g><circle cx="20" cy="20" r="8.5" fill="#E6C079"/><circle cx="20" cy="20" r="8.5" fill="none" stroke="#C08A3E" stroke-width="1.5"/></svg>PVSource</div><button class="tb-theme" data-theme-toggle type="button" aria-label="Toggle dark mode"><span class="moon"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><path d="M21 12.8A9 9 0 1 1 11.2 3 7 7 0 0 0 21 12.8Z"/></svg></span><span class="suni"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M2 12h2M20 12h2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M19.1 4.9l-1.4 1.4M6.3 17.7l-1.4 1.4"/></svg></span></button><div class="tb-search" data-search><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg></div></div><div class="scrim-nav"></div><aside class="sidebar"><div class="brand"><div class="brand-mark"><div class="sun"><svg viewBox="0 0 40 40" fill="none"><g class="ray" stroke="#C08A3E" stroke-width="2" stroke-linecap="round"><line x1="20" y1="2.5" x2="20" y2="8"/><line x1="20" y1="32" x2="20" y2="37.5"/><line x1="2.5" y1="20" x2="8" y2="20"/><line x1="32" y1="20" x2="37.5" y2="20"/><line x1="7.8" y1="7.8" x2="11.7" y2="11.7"/><line x1="28.3" y1="28.3" x2="32.2" y2="32.2"/><line x1="32.2" y1="7.8" x2="28.3" y2="11.7"/><line x1="11.7" y1="28.3" x2="7.8" y2="32.2"/></g><circle cx="20" cy="20" r="8.5" fill="#E6C079"/><circle cx="20" cy="20" r="8.5" fill="none" stroke="#C08A3E" stroke-width="1.5"/></svg></div><div><div class="brand-name">PVSource</div><div class="brand-sub">Solar Reference</div></div></div></div><div class="search-trigger" data-search><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg><span>Search the docs…</span><span class="kbd">⌘K</span></div><nav class="nav"><a class="nav-link" href="index.html"><span class="ix">◆</span>Overview</a>
<a class="nav-link" href="calculators.html"><span class="ix">◆</span>Interactive Calculators</a>
<a class="nav-link" href="state-solar-map.html"><span class="ix">◆</span>U.S. State Solar Map</a>
<a class="nav-link" href="downloads.html"><span class="ix">◆</span>Downloads</a>
<div class="nav-group" data-group="Fundamentals"><button class="nav-group-toggle" type="button"><span>Fundamentals</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="how-solar-works.html"><span class="ix">01</span>How Solar Works</a><a class="nav-link" href="fundamentals-circuits-primer.html"><span class="ix">02</span>Electricity &amp; Circuits Primer</a><a class="nav-link" href="fundamentals-metrics-primer.html"><span class="ix">03</span>Power, Energy &amp; Key Metrics</a><a class="nav-link" href="fundamentals-solar-resource.html"><span class="ix">04</span>The Solar Resource &amp; Geometry</a><a class="nav-link" href="fundamentals-pv-modules.html"><span class="ix">05</span>PV Modules Deep-Dive</a><a class="nav-link" href="fundamentals-shading-mismatch.html"><span class="ix">06</span>Shading, Mismatch &amp; Bypass Diodes</a><a class="nav-link" href="system-components.html"><span class="ix">07</span>System Components</a><a class="nav-link" href="fundamentals-inverters.html"><span class="ix">08</span>Inverters Deep-Dive</a><a class="nav-link" href="fundamentals-wiring-connectors.html"><span class="ix">09</span>Wiring &amp; Connectors</a><a class="nav-link" href="battery-storage.html"><span class="ix">10</span>Battery Storage</a><a class="nav-link" href="fundamentals-grid.html"><span class="ix">11</span>How the Grid Works</a><a class="nav-link" href="calculations-formulas.html"><span class="ix">12</span>Calculations &amp; Formulas</a><a class="nav-link" href="engineering-glossary.html"><span class="ix">13</span>Engineering Glossary</a><a class="nav-link" href="tools-software.html"><span class="ix">14</span>Tools &amp; Software</a><a class="nav-link" href="fundamentals-standards-bodies.html"><span class="ix">15</span>Standards &amp; Certification Bodies</a><a class="nav-link" href="codes-standards-overview.html"><span class="ix">16</span>Codes &amp; Standards</a><a class="nav-link" href="fundamentals-myths.html"><span class="ix">17</span>Solar Myths &amp; Misconceptions</a></div></div>
<div class="nav-group" data-group="Grid &amp; Interconnection"><button class="nav-group-toggle" type="button"><span>Grid &amp; Interconnection</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="grid-overview.html"><span class="ix">18</span>Grid &amp; Interconnection Overview</a><a class="nav-link" href="grid-distribution.html"><span class="ix">19</span>Distribution Interconnection</a><a class="nav-link" href="grid-ieee1547.html"><span class="ix">20</span>IEEE 1547 &amp; Smart Inverters</a><a class="nav-link" href="grid-net-metering.html"><span class="ix">21</span>Net Metering &amp; Rate Structures</a><a class="nav-link" href="grid-studies-queues.html"><span class="ix">22</span>Interconnection Studies &amp; Queues</a><a class="nav-link" href="grid-protection.html"><span class="ix">23</span>Anti-Islanding &amp; Protection</a><a class="nav-link" href="grid-three-phase.html"><span class="ix">24</span>Three-Phase &amp; Service Connections</a><a class="nav-link" href="grid-services-vpp.html"><span class="ix">25</span>Grid Services, VPPs &amp; DR</a><a class="nav-link" href="grid-power-quality.html"><span class="ix">26</span>Power Quality</a><a class="nav-link" href="grid-storage-interconnection.html"><span class="ix">27</span>Energy-Storage Interconnection</a><a class="nav-link" href="grid-microgrids.html"><span class="ix">28</span>Microgrids &amp; Islanding</a><a class="nav-link" href="grid-rate-design.html"><span class="ix">29</span>Utility Rate Design &amp; Tariffs</a><a class="nav-link" href="grid-ev-grid.html"><span class="ix">30</span>EVs &amp; the Grid</a><a class="nav-link" href="grid-resilience.html"><span class="ix">31</span>Grid Resilience &amp; Reliability</a></div></div>
<div class="nav-group" data-group="Build It Yourself"><button class="nav-group-toggle" type="button"><span>Build It Yourself</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="diy-overview.html"><span class="ix">32</span>Building Your Own System</a><a class="nav-link" href="diy-residential-roof.html"><span class="ix">33</span>DIY Residential Rooftop</a><a class="nav-link" href="diy-ground-mount.html"><span class="ix">34</span>DIY Ground &amp; Pole Mount</a><a class="nav-link" href="diy-rv-van.html"><span class="ix">35</span>RV, Van &amp; Mobile Solar</a><a class="nav-link" href="diy-tiny-home.html"><span class="ix">36</span>Tiny Home &amp; Off-Grid Cabin</a><a class="nav-link" href="diy-off-grid-whole-home.html"><span class="ix">37</span>Off-Grid Whole-Home</a><a class="nav-link" href="diy-marine-boat.html"><span class="ix">38</span>Marine &amp; Boat Solar</a><a class="nav-link" href="diy-portable-emergency.html"><span class="ix">39</span>Portable &amp; Emergency Power</a><a class="nav-link" href="diy-electrical-calcs.html"><span class="ix">40</span>DIY Electrical Calculations</a><a class="nav-link" href="diy-structural-calcs.html"><span class="ix">41</span>DIY Structural Calculations</a><a class="nav-link" href="diy-battery-builds.html"><span class="ix">42</span>DIY Battery Builds</a><a class="nav-link" href="diy-tools-testing.html"><span class="ix">43</span>Tools, Testing &amp; Commissioning</a><a class="nav-link" href="diy-permitting-inspection.html"><span class="ix">44</span>Permitting &amp; Inspection</a><a class="nav-link" href="diy-water-pumping.html"><span class="ix">45</span>Solar Water Pumping &amp; Wells</a><a class="nav-link" href="diy-monitoring-smarthome.html"><span class="ix">46</span>Monitoring &amp; Smart-Home</a><a class="nav-link" href="diy-grounding-surge.html"><span class="ix">47</span>Grounding, Bonding &amp; Surge</a><a class="nav-link" href="diy-ev-charging.html"><span class="ix">48</span>DIY EV Charging from Solar</a><a class="nav-link" href="diy-sourcing.html"><span class="ix">49</span>Sourcing Materials &amp; Kits</a></div></div>
<div class="nav-group" data-group="Residential"><button class="nav-group-toggle" type="button"><span>Residential</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="residential-design.html"><span class="ix">50</span>Residential Design</a><a class="nav-link" href="residential-anatomy.html"><span class="ix">51</span>Anatomy of a Residential System</a><a class="nav-link" href="residential-sizing.html"><span class="ix">52</span>Residential Sizing</a><a class="nav-link" href="residential-battery-backup.html"><span class="ix">53</span>Battery &amp; Whole-Home Backup</a><a class="nav-link" href="residential-ev-charging.html"><span class="ix">54</span>EV Charging + Solar</a><a class="nav-link" href="residential-codes.html"><span class="ix">55</span>Residential Codes &amp; Fire</a><a class="nav-link" href="residential-permitting.html"><span class="ix">56</span>Residential Permitting</a><a class="nav-link" href="residential-monitoring.html"><span class="ix">57</span>Monitoring &amp; Troubleshooting</a><a class="nav-link" href="residential-reroofing.html"><span class="ix">58</span>Re-Roofing &amp; Solar</a><a class="nav-link" href="residential-incentives.html"><span class="ix">59</span>Residential Incentives</a><a class="nav-link" href="residential-community-solar.html"><span class="ix">60</span>Community Solar for Households</a><a class="nav-link" href="residential-bill-rates.html"><span class="ix">61</span>Reading Your Electric Bill</a><a class="nav-link" href="residential-financing.html"><span class="ix">62</span>Homeowner Financing 101</a><a class="nav-link" href="residential-insurance-warranties.html"><span class="ix">63</span>Insurance, Warranties &amp; Protection</a><a class="nav-link" href="residential-selling-home.html"><span class="ix">64</span>Selling a Home with Solar</a></div></div>
<div class="nav-group" data-group="Commercial"><button class="nav-group-toggle" type="button"><span>Commercial</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="commercial-design.html"><span class="ix">65</span>Commercial Design</a><a class="nav-link" href="commercial-anatomy.html"><span class="ix">66</span>Anatomy of a Commercial System</a><a class="nav-link" href="commercial-sizing.html"><span class="ix">67</span>Commercial Sizing</a><a class="nav-link" href="commercial-carports.html"><span class="ix">68</span>Carports &amp; Canopies</a><a class="nav-link" href="commercial-community-solar.html"><span class="ix">69</span>Community Solar</a><a class="nav-link" href="commercial-storage.html"><span class="ix">70</span>Storage &amp; Demand Charges</a><a class="nav-link" href="commercial-codes.html"><span class="ix">71</span>Commercial Codes &amp; Fire</a><a class="nav-link" href="commercial-permitting.html"><span class="ix">72</span>Commercial Permitting</a><a class="nav-link" href="commercial-om-asset.html"><span class="ix">73</span>O&amp;M &amp; Asset Management</a><a class="nav-link" href="commercial-fleet-ev.html"><span class="ix">74</span>Fleet &amp; EV Charging</a><a class="nav-link" href="commercial-nonprofit-municipal.html"><span class="ix">75</span>Nonprofit, Municipal &amp; School</a><a class="nav-link" href="commercial-microgrids.html"><span class="ix">76</span>Microgrids &amp; Resilience</a><a class="nav-link" href="commercial-agrivoltaics.html"><span class="ix">77</span>Agrivoltaics &amp; Dual-Use</a><a class="nav-link" href="commercial-financing.html"><span class="ix">78</span>C&amp;I Financing</a><a class="nav-link" href="commercial-multifamily-vnem.html"><span class="ix">79</span>Multifamily &amp; VNEM</a><a class="nav-link" href="commercial-data-centers.html"><span class="ix">80</span>Data Centers &amp; High-Load</a></div></div>
<div class="nav-group" data-group="Utility-Scale Solar"><button class="nav-group-toggle" type="button"><span>Utility-Scale Solar</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="util-overview.html"><span class="ix">81</span>Utility-Scale Overview</a><a class="nav-link" href="util-anatomy.html"><span class="ix">82</span>Anatomy of a Utility Plant</a><a class="nav-link" href="util-site-land.html"><span class="ix">83</span>Site Selection &amp; Land</a><a class="nav-link" href="util-trackers.html"><span class="ix">84</span>Trackers &amp; Fixed-Tilt</a><a class="nav-link" href="util-inverters-collection.html"><span class="ix">85</span>Inverters &amp; MV Collection</a><a class="nav-link active" href="util-substation.html"><span class="ix">86</span>Substations &amp; Transmission</a><a class="nav-link" href="util-civil-structural.html"><span class="ix">87</span>Civil &amp; Structural</a><a class="nav-link" href="util-development-finance.html"><span class="ix">88</span>Development &amp; Finance</a><a class="nav-link" href="util-scada-controls.html"><span class="ix">89</span>SCADA, Controls &amp; Compliance</a><a class="nav-link" href="util-construction.html"><span class="ix">90</span>Construction &amp; Commissioning</a><a class="nav-link" href="util-solar-storage-hybrid.html"><span class="ix">91</span>Solar-Plus-Storage Hybrids</a><a class="nav-link" href="util-yield-modeling.html"><span class="ix">92</span>Energy-Yield Modeling (P50/P90)</a><a class="nav-link" href="util-environmental-permitting.html"><span class="ix">93</span>Environmental Permitting</a><a class="nav-link" href="util-agrivoltaics-landuse.html"><span class="ix">94</span>Agrivoltaics &amp; Land Use</a><a class="nav-link" href="util-floating-solar.html"><span class="ix">95</span>Floating Solar</a><a class="nav-link" href="util-bifacial-albedo.html"><span class="ix">96</span>Bifacial &amp; Albedo</a><a class="nav-link" href="util-grid-forming.html"><span class="ix">97</span>Grid-Forming Inverters</a></div></div>
<div class="nav-group" data-group="Operations &amp; Maintenance"><button class="nav-group-toggle" type="button"><span>Operations &amp; Maintenance</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="om-overview.html"><span class="ix">98</span>O&amp;M Overview</a><a class="nav-link" href="om-monitoring.html"><span class="ix">99</span>Monitoring &amp; Performance</a><a class="nav-link" href="om-inspection-testing.html"><span class="ix">100</span>Inspection &amp; Testing</a><a class="nav-link" href="om-cleaning-soiling.html"><span class="ix">101</span>Cleaning &amp; Soiling</a><a class="nav-link" href="om-vegetation-site.html"><span class="ix">102</span>Vegetation &amp; Site</a><a class="nav-link" href="om-inverter-electrical.html"><span class="ix">103</span>Inverter &amp; Electrical</a><a class="nav-link" href="om-troubleshooting.html"><span class="ix">104</span>Troubleshooting &amp; Diagnosis</a><a class="nav-link" href="om-repowering.html"><span class="ix">105</span>Repowering &amp; Decommissioning</a><a class="nav-link" href="om-bess-augmentation.html"><span class="ix">106</span>BESS O&amp;M &amp; Augmentation</a></div></div>
<div class="nav-group" data-group="Commercial · Incentives"><button class="nav-group-toggle" type="button"><span>Commercial · Incentives</span><svg class="chev" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="m6 9 6 6 6-6"/></svg></button><div class="nav-group-items"><a class="nav-link" href="federal-tax-credits.html"><span class="ix">107</span>Federal Tax Credits</a><a class="nav-link" href="state-tax-credits.html"><span class="ix">108</span>State Tax Credits</a><a class="nav-link" href="big-beautiful-bill.html"><span class="ix">109</span>The Big Beautiful Bill</a><a class="nav-link" href="incentive-direct-pay.html"><span class="ix">110</span>Direct Pay (Elective Payment)</a><a class="nav-link" href="incentive-transferability.html"><span class="ix">111</span>Transferability (§6418)</a><a class="nav-link" href="incentive-energy-communities.html"><span class="ix">112</span>Energy Communities Bonus</a><a class="nav-link" href="incentive-domestic-content.html"><span class="ix">113</span>Domestic Content Bonus</a><a class="nav-link" href="incentive-macrs-depreciation.html"><span class="ix">114</span>MACRS &amp; Depreciation</a><a class="nav-link" href="incentive-usda-reap.html"><span class="ix">115</span>USDA REAP Grants</a><a class="nav-link" href="california-title-24.html"><span class="ix">116</span>California Title 24</a><a class="nav-link" href="illinois-shines.html"><span class="ix">117</span>Illinois Shines</a><a class="nav-link" href="incentive-ny-sun-vder.html"><span class="ix">118</span>New York — NY-Sun &amp; VDER</a><a class="nav-link" href="incentive-ma-smart.html"><span class="ix">119</span>Massachusetts — SMART</a><a class="nav-link" href="incentive-nj-susi.html"><span class="ix">120</span>New Jersey — SuSI</a><a class="nav-link" href="incentive-srec-markets.html"><span class="ix">121</span>SREC Markets Deep-Dive</a><a class="nav-link" href="incentive-more-states.html"><span class="ix">122</span>More State Programs</a><a class="nav-link" href="incentive-prevailing-wage.html"><span class="ix">123</span>Prevailing Wage &amp; Apprenticeship</a><a class="nav-link" href="incentive-tax-equity.html"><span class="ix">124</span>Tax-Equity Structures</a><a class="nav-link" href="incentive-rec-tracking.html"><span class="ix">125</span>REC/SREC Registration &amp; Tracking</a><a class="nav-link" href="incentive-more-states-2.html"><span class="ix">126</span>More State Programs (Round 2)</a><a class="nav-link" href="incentive-property-sales-tax.html"><span class="ix">127</span>Property &amp; Sales-Tax Exemptions</a></div></div></nav><div style="padding:8px 22px 4px"><button class="theme-toggle" data-theme-toggle type="button" aria-label="Toggle dark mode"><span class="ti"><span class="moon"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><path d="M21 12.8A9 9 0 1 1 11.2 3 7 7 0 0 0 21 12.8Z"/></svg></span><span class="suni"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M2 12h2M20 12h2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M19.1 4.9l-1.4 1.4M6.3 17.7l-1.4 1.4"/></svg></span></span><span class="lbl"><span class="moon">Dark mode</span><span class="suni">Light mode</span></span></button></div><div class="sidebar-foot">A one-stop solar reference — residential &amp; commercial. For planning and education only; not engineering, tax or legal advice.</div></aside><main class="main"><div class="side-nav prev"><a href="util-inverters-collection.html" aria-label="Previous: Inverters &amp; MV Collection"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"><path d="m15 6-6 6 6 6"/></svg></a><span class="tip">Inverters &amp; MV Collection</span></div><div class="side-nav next"><a href="util-civil-structural.html" aria-label="Next: Civil &amp; Structural"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"><path d="m9 6 6 6-6 6"/></svg></a><span class="tip">Civil &amp; Structural</span></div><section class="banner"><div class="doc-actions"><button data-print type="button"><svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round"><path d="M6 9V3h12v6M6 18H4a2 2 0 0 1-2-2v-3a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v3a2 2 0 0 1-2 2h-2M6 14h12v7H6z"/></svg>Print / PDF</button></div><div class="banner-inner reveal"><span class="eyebrow"><span class="dot"></span>Utility-Scale Solar</span><h1>Substations &amp; Transmission Interconnection</h1><p class="lede">The plant&#x27;s front door to the grid — the project substation and switchyard, step-up to HV, the point of interconnection and gen-tie, protection and metering, and NERC.</p><div class="banner-meta"><div class="m"><b>Step-up</b><span>MV → HV</span></div><div class="m"><b>POI</b><span>Gen-tie</span></div><div class="m"><b>NERC</b><span>Registration</span></div></div></div></section><div class="doc-wrap"><article class="content"><p>The project substation is where a solar plant becomes a grid asset. It collects the <strong>34.5 kV</strong> feeders, steps the voltage up to transmission level, and delivers power across a <strong>gen-tie</strong> line to the <strong>point of interconnection (POI)</strong> with the utility or transmission operator. This page covers the substation/switchyard, HV equipment, SCADA and telemetry, the interconnection process, NERC registration thresholds, and the reactive-power/voltage obligations at the POI. It follows from <a class="inline" href="util-inverters-collection.html">Inverters &amp; Medium-Voltage Collection</a> and connects to <a class="inline" href="grid-studies-queues.html">Interconnection Studies &amp; Queues</a>.</p>
<h2 id="project-substation-switchyard">Project Substation / Switchyard</h2>
<p>The <strong>project (collector) substation</strong> is the boundary between the plant's MV collection system and the high-voltage (HV) grid.</p>
<pre><code>34.5 kV collection feeders
        │
        ▼
 ┌──────────────────────────────┐
 │  PROJECT SUBSTATION          │
 │  • MV bus (34.5 kV)          │
 │  • Power (step-up) transformer 34.5 kV → HV │
 │  • HV breakers &amp; switchgear  │
 │  • Protection relays, metering, SCADA RTU   │
 └───────────────┬──────────────┘
                 │  HV bus
                 ▼
            Gen-tie line  ───────►  POI / Utility substation  ──► Grid
</code></pre>
<p>The substation steps <strong>34.5 kV</strong> up to the interconnection voltage — commonly <strong>69, 115, 138, 230, or 345 kV</strong> depending on the line it ties into.</p>
<h2 id="point-of-interconnection-poi-gen-tie">Point of Interconnection (POI) &amp; Gen-Tie</h2>
<ul>
<li><strong>Point of interconnection (POI)</strong> — the precise electrical point where the project connects to the transmission system (often the utility's bus or a tap on an existing line). It is the contractual and metering boundary; voltage, reactive power and protection are all specified <em>at the POI</em>.</li>
<li><strong>Gen-tie (generation tie) line</strong> — the HV line that carries power from the project substation to the POI. It may be a few hundred feet or many miles, and its routing, easements and cost (and any required network upgrades) are major project variables. A long gen-tie can dominate interconnection cost.</li>
</ul>
<h2 id="hv-equipment">HV Equipment</h2>
<table>
<thead>
<tr>
<th>Equipment</th>
<th>Function</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Power (step-up) transformer</strong></td>
<td>Steps 34.5 kV collection up to HV (often a GSU-style main transformer)</td>
</tr>
<tr>
<td><strong>HV circuit breakers</strong></td>
<td>Interrupt fault current; isolate the plant</td>
</tr>
<tr>
<td><strong>Disconnect switches / switchgear</strong></td>
<td>Visible isolation for maintenance and safety</td>
</tr>
<tr>
<td><strong>Protection relays</strong></td>
<td>Detect faults/abnormal conditions and trip breakers (e.g., line, transformer, bus protection)</td>
</tr>
<tr>
<td><strong>Revenue &amp; check metering</strong></td>
<td>Settlement-grade measurement at/near the POI</td>
</tr>
<tr>
<td><strong>Instrument transformers (CTs/PTs)</strong></td>
<td>Scale current/voltage for relays and metering</td>
</tr>
<tr>
<td><strong>Reactive support</strong> (as required)</td>
<td>Capacitor banks, reactors, or STATCOM if inverter VARs are insufficient</td>
</tr>
<tr>
<td><strong>Grounding &amp; surge</strong></td>
<td>Ground grid, surge arresters, lightning protection</td>
</tr>
</tbody>
</table>
<h2 id="scada-telemetry">SCADA &amp; Telemetry</h2>
<p>A <strong>SCADA</strong> (supervisory control and data acquisition) system monitors and controls the plant and exchanges real-time data with the utility/ISO.</p>
<ul>
<li>A substation <strong>RTU/data concentrator</strong> gathers analogs (MW, MVAR, voltage, status) and relays them to the transmission operator's control center.</li>
<li>The <strong>plant controller (PPC)</strong> dispatches inverter setpoints to meet the utility's active/reactive power and voltage schedule, ramp limits, and curtailment commands.</li>
<li>Telemetry and remote control to the ISO/RTO are typically mandatory above defined size thresholds, with cybersecurity obligations layered on (see NERC CIP below).</li>
</ul>
<h2 id="transmission-interconnection-process">Transmission Interconnection Process</h2>
<p>Interconnecting at transmission requires a multi-stage study process administered by the utility or ISO/RTO. It is the largest schedule and cost risk for most projects.</p>
<pre><code>1. Interconnection request → queue position
2. Feasibility study (optional/screening)
3. System Impact Study (SIS) — grid impacts, needed upgrades
4. Facilities Study — cost &amp; scope of interconnection facilities/upgrades
5. Interconnection Agreement (LGIA/GIA) → build → energize
</code></pre>
<p>Required network upgrades and their cost allocation, identified in the studies, frequently determine whether a project proceeds. For the full treatment of queues, cluster studies and reform, see <a class="inline" href="grid-studies-queues.html">Interconnection Studies &amp; Queues</a>.</p>
<h2 id="nerc-registration-thresholds">NERC Registration Thresholds</h2>
<p>Plants connecting to the <strong>Bulk Electric System (BES)</strong> must register with <strong>NERC</strong> and comply with applicable reliability standards. Approximate, commonly cited thresholds (confirm current values for your project):</p>
<table>
<thead>
<tr>
<th>Threshold</th>
<th>Significance</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>≥ 75 MVA</strong> at <strong>≥ 100 kV</strong></td>
<td>Facility is part of the BES; triggers NERC registration</td>
</tr>
<tr>
<td><strong>≥ 20 MVA</strong> per interconnection point (IBR)</td>
<td>Inverter-based resource (IBR) registration applies per point, not pooled across the project</td>
</tr>
<tr>
<td><strong>~1500 MW</strong> (CIP bright-line)</td>
<td>Boundary between low- and medium-impact assets for cyber-security (NERC CIP) scope</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>Key point:</strong> Registration brings ongoing obligations — protection, modeling, ride-through (e.g., evolving IBR performance standards), telemetry and CIP cybersecurity controls — that must be engineered in, not bolted on late.</p>
</blockquote>
<h2 id="reactive-power-voltage-schedule-at-the-poi">Reactive Power &amp; Voltage Schedule at the POI</h2>
<p>The transmission operator specifies how the plant must support voltage at the POI.</p>
<ul>
<li>The plant must typically supply/absorb reactive power across a <strong>power-factor range</strong> (often <strong>0.95 leading to 0.95 lagging</strong>) measured at the POI.</li>
<li>The operator sets a <strong>voltage schedule</strong> (target voltage or PF setpoint); the plant controller commands inverter VARs and any substation reactive devices to meet it dynamically.</li>
<li>If inverter reactive capability (net of collection-system losses) can't meet the POI requirement, supplemental devices — <strong>capacitor banks, reactors, or a STATCOM</strong> — are added at the substation.</li>
</ul>
<p>See the reactive-power capability of the inverters themselves in <a class="inline" href="util-inverters-collection.html">Inverters &amp; Medium-Voltage Collection</a>.</p>
<h2 id="sources-further-reading">Sources &amp; Further Reading</h2>
<ul>
<li><a class="inline" target="_blank" rel="noopener" href="https://www.heatspring.com/courses/interconnection-of-utility-scale-solar-pv-to-transmission">HeatSpring — Interconnection of Utility-Scale Solar PV to Transmission</a></li>
<li><a class="inline" href="downloads.html">Radian Generation — NERC Registration Requirements for Solar Projects</a></li>
<li><a class="inline" href="downloads.html">Nor-Cal Controls — Solar PV NERC CIP Requirements</a></li>
<li><a class="inline" target="_blank" rel="noopener" href="https://www.bpa.gov/-/media/Aep/transmission/interconnection/tech-requirements-interconnection.pdf">BPA — Technical Requirements for Interconnection</a></li>
</ul>
<hr />
<p><em>Reference content for educational use; NERC thresholds, interconnection procedures, and POI requirements change and are operator-specific — confirm against current NERC standards and your interconnection agreement.</em></p><div class="related" id="related-slot" hidden></div><div class="pager"><a href="util-inverters-collection.html" class="prev"><span class="dir">Previous</span><span class="ttl">Inverters &amp; MV Collection</span></a><a href="util-civil-structural.html" class="next"><span class="dir">Next</span><span class="ttl">Civil &amp; Structural</span></a></div></article><aside class="toc"><div class="toc-title">On this page</div><a class="lvl-2" href="#project-substation-switchyard">Project Substation / Switchyard</a>
<a class="lvl-2" href="#point-of-interconnection-poi-gen-tie">Point of Interconnection (POI) &amp; Gen-Tie</a>
<a class="lvl-2" href="#hv-equipment">HV Equipment</a>
<a class="lvl-2" href="#scada-telemetry">SCADA &amp; Telemetry</a>
<a class="lvl-2" href="#transmission-interconnection-process">Transmission Interconnection Process</a>
<a class="lvl-2" href="#nerc-registration-thresholds">NERC Registration Thresholds</a>
<a class="lvl-2" href="#reactive-power-voltage-schedule-at-the-poi">Reactive Power &amp; Voltage Schedule at the POI</a>
<a class="lvl-2" href="#sources-further-reading">Sources &amp; Further Reading</a></aside></div></main><div class="palette-scrim" id="palette"><div class="palette" role="dialog" aria-label="Search"><div class="palette-head"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg><input id="pal-input" type="text" placeholder="Ask a question — “what are inverters?”, “conduit fill”…" autocomplete="off" spellcheck="false"/><span class="esc">ESC</span></div><div class="pal-scopes" id="pal-scopes"></div><div class="palette-results" id="pal-results"></div><div class="palette-foot"><span><span class="k">↑</span><span class="k">↓</span> navigate</span><span><span class="k">↵</span> open</span><span><span class="k">esc</span> close</span></div></div></div><script src="assets/search-index.js"></script><script src="assets/search-engine.js"></script><script src="assets/glossary-data.js"></script><script src="assets/app.js"></script></body></html>